<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>When the Load Trips the Grid — Global Ride-Through, Ramp and Curtailment Rules for Data Centers</title>
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Fraunces:opsz,wght@9..144,400;9..144,500;9..144,600;9..144,900&family=Newsreader:opsz,wght@6..72,400;6..72,500;6..72,600&family=IBM+Plex+Mono:wght@400;500;600&display=swap" rel="stylesheet">
<style>
  :root{
    --ink:#16130d;
    --paper:#f4efe4;
    --paper-2:#ebe4d3;
    --line:#cfc4ab;
    --hot:#d4471d;        /* high-voltage amber-red */
    --hot-2:#e8902a;      /* live conductor */
    --cool:#2b5c66;       /* DC teal */
    --muted:#6e6450;
    --green:#3f6f3a;
  }
  *{box-sizing:border-box}
  html{scroll-behavior:smooth}
  body{
    margin:0;background:var(--paper);color:var(--ink);
    font-family:"Newsreader",Georgia,serif;font-size:19px;line-height:1.62;
    -webkit-font-smoothing:antialiased;
    background-image:
      radial-gradient(circle at 12% 8%, rgba(212,71,29,.05), transparent 40%),
      radial-gradient(circle at 88% 2%, rgba(43,92,102,.06), transparent 45%);
  }
  .wrap{max-width:860px;margin:0 auto;padding:0 26px}
  /* ---- masthead ---- */
  header.mast{border-bottom:2px solid var(--ink);margin-top:30px}
  .mast-row{display:flex;justify-content:space-between;align-items:baseline;flex-wrap:wrap;gap:6px;
    font-family:"IBM Plex Mono",monospace;font-size:12px;letter-spacing:.16em;
    text-transform:uppercase;color:var(--muted);padding-bottom:10px}
  .mast-row .org{color:var(--hot);font-weight:600}
  .kicker{font-family:"IBM Plex Mono",monospace;font-size:12.5px;letter-spacing:.22em;
    text-transform:uppercase;color:var(--hot);margin:30px 0 14px;font-weight:600}
  h1{font-family:"Fraunces",serif;font-weight:900;font-size:clamp(34px,6vw,58px);
    line-height:1.04;letter-spacing:-.015em;margin:0 0 18px}
  h1 .em{font-style:italic;font-weight:500;color:var(--hot)}
  .deck{font-family:"Newsreader",serif;font-size:clamp(19px,2.4vw,24px);
    line-height:1.4;color:#3a3327;font-weight:400;max-width:46ch}
  .byline{font-family:"IBM Plex Mono",monospace;font-size:12px;letter-spacing:.08em;
    text-transform:uppercase;color:var(--muted);margin:26px 0 0;
    border-top:1px solid var(--line);padding-top:14px;display:flex;
    justify-content:space-between;flex-wrap:wrap;gap:6px}
  /* ---- body ---- */
  article{padding:38px 0 10px}
  article h2{font-family:"Fraunces",serif;font-weight:600;font-size:clamp(25px,3.6vw,34px);
    line-height:1.1;margin:54px 0 6px;letter-spacing:-.01em}
  article h2 .num{font-family:"IBM Plex Mono",monospace;font-size:14px;color:var(--hot);
    display:block;letter-spacing:.2em;margin-bottom:8px;font-weight:600}
  article h3{font-family:"Fraunces",serif;font-weight:600;font-size:22px;margin:34px 0 2px}
  article p{margin:16px 0}
  article p.lead:first-of-type::first-letter{
    font-family:"Fraunces",serif;font-weight:900;float:left;font-size:74px;line-height:.7;
    padding:8px 10px 0 0;color:var(--hot)}
  article ul, article ol{padding-left:24px}
  article li{margin:8px 0}
  a{color:var(--hot);text-decoration:none;border-bottom:1px solid rgba(212,71,29,.35)}
  a:hover{background:rgba(212,71,29,.08)}
  sup.ref{font-family:"IBM Plex Mono",monospace;font-size:11px;font-weight:600;
    color:var(--hot);vertical-align:super;line-height:0}
  sup.ref a{border:none}
  strong{font-weight:600}
  em{font-style:italic}
  .mono{font-family:"IBM Plex Mono",monospace}
  /* pull quote */
  blockquote{margin:34px 0;padding:6px 0 6px 26px;border-left:3px solid var(--hot);
    font-family:"Fraunces",serif;font-style:italic;font-size:25px;line-height:1.3;color:#2b2519}
  blockquote .cite{display:block;font-family:"IBM Plex Mono",monospace;font-style:normal;
    font-size:12px;letter-spacing:.08em;text-transform:uppercase;color:var(--muted);margin-top:12px}
  /* callout box */
  .box{background:var(--paper-2);border:1px solid var(--line);border-radius:3px;
    padding:20px 22px;margin:30px 0;font-size:17px}
  .box .lbl{font-family:"IBM Plex Mono",monospace;font-size:11px;letter-spacing:.2em;
    text-transform:uppercase;color:var(--hot);font-weight:600;margin-bottom:8px}
  .box p{margin:8px 0;line-height:1.5}
  .box ul{margin:6px 0;padding-left:20px}
  .box li{margin:7px 0;line-height:1.5}
  .box.finding{border-left:4px solid var(--hot)}
  /* figures */
  figure{margin:42px 0;}
  figure svg{width:100%;height:auto;display:block;background:#fbf8f0;
    border:1px solid var(--line);border-radius:4px}
  figcaption{font-family:"IBM Plex Mono",monospace;font-size:12.5px;color:var(--muted);
    margin-top:12px;line-height:1.5;font-style:italic}
  figcaption b{color:var(--ink);font-weight:600;font-style:normal}
  /* tables */
  .tbl-wrap{overflow-x:auto;margin:32px 0}
  table{border-collapse:collapse;width:100%;font-size:15px;
    font-family:"Newsreader",serif}
  table.dense{font-size:14px}
  caption{caption-side:top;text-align:left;font-family:"IBM Plex Mono",monospace;
    font-size:11px;letter-spacing:.18em;text-transform:uppercase;color:var(--hot);
    font-weight:600;margin-bottom:10px}
  th,td{text-align:left;padding:9px 10px;border-bottom:1px solid var(--line);vertical-align:top}
  thead th{font-family:"IBM Plex Mono",monospace;font-size:11px;letter-spacing:.08em;
    text-transform:uppercase;color:var(--muted);border-bottom:2px solid var(--ink)}
  tbody tr:hover{background:rgba(212,71,29,.04)}
  td .co{font-weight:600}
  tr.grp td{font-family:"IBM Plex Mono",monospace;font-size:11px;letter-spacing:.16em;
    text-transform:uppercase;color:var(--hot);font-weight:600;background:var(--paper-2);padding:7px 10px}
  .tag{font-family:"IBM Plex Mono",monospace;font-size:10px;letter-spacing:.05em;
    text-transform:uppercase;padding:2px 7px;border-radius:2px;display:inline-block;
    white-space:nowrap;margin-bottom:3px}
  .tag.ad{background:rgba(63,111,58,.14);color:var(--green)}
  .tag.pr{background:rgba(232,144,42,.18);color:#8a5410}
  .tag.rj{background:rgba(212,71,29,.12);color:var(--hot)}
  .tag.nb{background:rgba(110,100,80,.14);color:var(--muted)}
  .tblnote{font-family:"IBM Plex Mono",monospace;font-size:12px;color:var(--muted);
    font-style:italic;margin-top:-18px;line-height:1.5}
  /* refs */
  .refs{border-top:2px solid var(--ink);margin-top:64px;padding-top:24px}
  .refs h2{margin-top:0}
  ol.reflist{font-family:"IBM Plex Mono",monospace;font-size:13px;line-height:1.55;
    color:var(--muted);padding-left:34px}
  ol.reflist li{margin:9px 0}
  ol.reflist a{color:var(--cool);border:none;word-break:break-word}
  .disc{font-family:"IBM Plex Mono",monospace;font-size:11.5px;color:var(--muted);
    line-height:1.6;border-top:1px solid var(--line);margin-top:30px;padding:18px 0 10px}
  .cta{font-family:"IBM Plex Mono",monospace;font-size:12.5px;color:var(--muted);line-height:1.6;padding:6px 0 60px}
  hr.rule{border:none;border-top:1px solid var(--line);margin:46px 0}
  @media(max-width:560px){
    body{font-size:18px}
    .wrap{padding:0 16px}
    article p.lead:first-of-type::first-letter{font-size:60px}
  }
</style>
</head>
<body>
<div class="wrap">

<header class="mast">
  <div class="mast-row">
    <span class="org">◢ Grid-to-Chip Research</span>
    <span>Power &amp; Grid Interconnection</span>
    <span>Vol. 1 — October 2026</span>
  </div>
</header>

<div class="kicker">Deep Dive · Large-Load Grid Requirements</div>
<h1>When the load trips the grid: <span class="em">the new global rules</span> for data center ride-through, ramps and curtailment</h1>
<p class="deck">Between July 2024 and July 2026, grid operators stopped treating data centers as passive load and started regulating them more like generators. What is now binding, what is still proposed, what was rejected, and what it means for the electrical design of an AI campus.</p>
<div class="byline">
  <span>Drybulb · Analyst Note</span>
  <span>≈ 19 min read · Status as of October 18, 2026</span>
</div>

<article>

<div class="box finding">
  <div class="lbl">Key takeaways</div>
  <ul>
    <li><strong>Data center load lost on faults is growing.</strong> Fault-induced transfers to backup power in Northern Virginia grew from about 1,500&nbsp;MW (July 2024) to about 3,800–3,900&nbsp;MW (July 2026). Each began with a normally cleared fault; the sites' own UPS and transfer logic removed the load.<sup class="ref"><a href="#r-1">1</a>,<a href="#r-2">2</a>,<a href="#r-3">3</a></sup></li>
    <li><strong>A GPU campus is not a legacy IT load.</strong> Synchronous training swings tens of megawatts at 0.2–3&nbsp;Hz, overlapping grid electromechanical modes, and dip-counting transfer logic plus constant-power rectifiers turn routine reclosing into a common-mode loss.<sup class="ref"><a href="#r-4">4</a>,<a href="#r-5">5</a></sup></li>
    <li><strong>Binding rules now exist</strong> in ERCOT, Dominion, AEP, SPP, Finland and Ireland. With the leading proposals, they converge on riding through six sags in 90&nbsp;s, no dip counting, 90% power back in 0.5–3&nbsp;s, a 150% current cap and ramps of roughly 10–30&nbsp;MW/min.<sup class="ref"><a href="#r-6">6</a>,<a href="#r-7">7</a>,<a href="#r-8">8</a>,<a href="#r-9">9</a>,<a href="#r-10">10</a>,<a href="#r-34">34</a></sup></li>
    <li><strong>Curtailment arrives through the connection gate</strong> (Ireland, Alberta, Texas, SPP). FERC <em>rejected</em> PJM's curtail-first service on October 9, 2026.<sup class="ref"><a href="#r-11">11</a>,<a href="#r-12">12</a>,<a href="#r-13">13</a></sup></li>
    <li><strong>UPS firmware, transfer settings, rectifier current limits, power-factor control and BESS sizing are now grid-compliance items</strong>, not internal reliability choices.</li>
  </ul>
</div>

<p class="lead">At about 7:00&nbsp;p.m. on July 10, 2024, a lightning arrestor failed on a 230&nbsp;kV line in Dominion Energy's Northern Virginia zone. Auto-reclosing at both ends produced "6 successive system faults in an 82-second period," each lasting 42–66&nbsp;ms, with load-area voltage sagging to 0.25–0.40&nbsp;pu.<sup class="ref"><a href="#r-1">1</a></sup> No utility breaker disconnected a customer. Yet about 1,500&nbsp;MW of "exclusively data center-type load" left the system, removed by the customers' own protection and controls.<sup class="ref"><a href="#r-1">1</a></sup> NERC traced it to transfer logic: "The typical number of voltage disturbances that trigger this scheme is three, and a typical time is one minute." About 1,260&nbsp;MW dropped on the third dip "and did not return for hours."<sup class="ref"><a href="#r-1">1</a></sup> The data centers protected their IT load exactly as designed, and in doing so created a gigawatt-scale disturbance.</p>

<h2><span class="num">§ 1</span>Two years of load-loss events</h2>

<p>The pattern repeated. A February 17, 2025 single-line-to-ground 230&nbsp;kV fault, cleared in about 5.9 cycles, produced four voltage depressions and about 1,800&nbsp;MW of customer-initiated load reduction (CILR) according to NERC and PJM; PJM-side press reporting gave about 1,500&nbsp;MW.<sup class="ref"><a href="#r-3">3</a>,<a href="#r-14">14</a>,<a href="#r-15">15</a></sup> Faults on May 3 and June 19, 2025 removed about 540 and 1,300&nbsp;MW.<sup class="ref"><a href="#r-14">14</a></sup> Then settings changes showed what is possible: on April 18, 2026, a similar fault in the same area caused "only 500&nbsp;MW of sustained data center load loss," after operators "lengthened the time duration required for measuring voltage dips to be 'counted.'"<sup class="ref"><a href="#r-16">16</a></sup></p>

<p>Three months later came the largest event yet. On July 22, 2026, a 230&nbsp;kV fault led to roughly 3,800&nbsp;MW transferring to backup; reporting ACE reached +3,928&nbsp;MW and frequency 60.092&nbsp;Hz, with "no relay misoperations or stuck breakers."<sup class="ref"><a href="#r-2">2</a></sup> PJM's later deck revises the total to about 3,900&nbsp;MW: about 2,900&nbsp;MW in a first wave, then "roughly ~1,000&nbsp;MW of CILR a minute later" as voltage peaked near 1.138&nbsp;pu.<sup class="ref"><a href="#r-3">3</a></sup> NERC called it a "nearly 4&nbsp;GW customer-initiated load reduction… demonstrating that the risk is increasing, not abating."<sup class="ref"><a href="#r-16">16</a></sup></p>

<p>Texas and Ireland have their own records. ERCOT counted 26 trip events since 2023 (as of December 2025);<sup class="ref"><a href="#r-17">17</a></sup> NERC's draft cites 32 events of 100&nbsp;MW or more through April 2026, mostly crypto mining, and notes ERCOT "has not observed any VRT events at a traditional data center."<sup class="ref"><a href="#r-14">14</a></sup> Ireland has had five faults since 2022 with data center demand drops of 74 to 480&nbsp;MW (16–52% of data center demand).<sup class="ref"><a href="#r-18">18</a></sup></p>
<figure>
<svg viewBox="0 0 860 470" role="img" aria-label="Timeline of customer-initiated data center load reductions. Northern Virginia: about 1,500 MW in July 2024, about 1,800 MW in February 2025, 540 MW in May 2025, 1,300 MW in June 2025, 500 MW sustained in April 2026 after setting changes, and about 3,800 to 3,900 MW in July 2026. Ireland: 74 to 480 MW across five events from 2022 to 2026, against a 900 MW load-rejection limit.">
  <style>
    .t{font-family:"IBM Plex Mono",monospace;fill:#16130d}
    .m{font-family:"IBM Plex Mono",monospace;fill:#6e6450}
  </style>
  <rect width="860" height="470" fill="#fbf8f0"/>
  <text class="t" x="24" y="32" font-size="15" font-weight="600">Data center load lost per event, MW</text>
  <rect x="520" y="21" width="13" height="13" rx="2" fill="#d4471d"/><text class="t" x="539" y="32" font-size="12">Northern Virginia (PJM)</text>
  <rect x="716" y="21" width="13" height="13" rx="2" fill="#00809c"/><text class="t" x="735" y="32" font-size="12">Ireland</text>
  <!-- gridlines -->
  <g stroke="#e3dccb" stroke-width="1">
    <line x1="80" y1="90" x2="830" y2="90"/><line x1="80" y1="160" x2="830" y2="160"/>
    <line x1="80" y1="230" x2="830" y2="230"/><line x1="80" y1="300" x2="830" y2="300"/>
  </g>
  <line x1="80" y1="370" x2="830" y2="370" stroke="#16130d" stroke-width="1.2"/>
  <g class="m" font-size="11" text-anchor="end">
    <text x="72" y="374">0</text><text x="72" y="304">1,000</text><text x="72" y="234">2,000</text>
    <text x="72" y="164">3,000</text><text x="72" y="94">4,000</text>
  </g>
  <g stroke="#16130d" stroke-width="1">
    <line x1="80" y1="370" x2="80" y2="376"/><line x1="230" y1="370" x2="230" y2="376"/>
    <line x1="380" y1="370" x2="380" y2="376"/><line x1="530" y1="370" x2="530" y2="376"/>
    <line x1="680" y1="370" x2="680" y2="376"/><line x1="830" y1="370" x2="830" y2="376"/>
  </g>
  <g class="m" font-size="11" text-anchor="middle">
    <text x="80" y="390">2022</text><text x="230" y="390">2023</text><text x="380" y="390">2024</text>
    <text x="530" y="390">2025</text><text x="680" y="390">2026</text><text x="830" y="390">2027</text>
  </g>
  <!-- reference lines -->
  <line x1="80" y1="307" x2="830" y2="307" stroke="#00809c" stroke-width="1.3" stroke-dasharray="5 4"/>
  <text class="t" x="88" y="321" font-size="10.5" fill="#00809c">Ireland load-rejection limit: 900 MW</text>
  <line x1="80" y1="146" x2="830" y2="146" stroke="#6e6450" stroke-width="1.2" stroke-dasharray="2 4"/>
  <text class="m" x="88" y="140" font-size="10.5">ERCOT study: simultaneous loss of 3.2 GW "may pose significant reliability risk"</text>
  <!-- Ireland bars -->
  <g fill="#00809c">
    <rect x="80" y="364.8" width="8" height="5.2"/>
    <rect x="218.5" y="355.7" width="8" height="14.3"/>
    <rect x="534" y="347.5" width="8" height="22.5"/>
    <rect x="587" y="342.9" width="8" height="27.1"/>
    <rect x="741" y="336.4" width="8" height="33.6"/>
  </g>
  <!-- Ireland values listed in footnote -->
  <!-- Northern Virginia bars -->
  <g fill="#d4471d">
    <rect x="454.8" y="265" width="8" height="105"/>
    <rect x="545" y="244" width="8" height="126"/>
    <rect x="575" y="332.2" width="8" height="37.8"/>
    <rect x="598" y="279" width="8" height="91"/>
    <rect x="760" y="104" width="8" height="266"/>
  </g>
  <rect x="721" y="335" width="8" height="35" fill="#fbf8f0" stroke="#d4471d" stroke-width="1.5"/>
  <!-- whiskers for conflicting values -->
  <line x1="549" y1="244" x2="549" y2="265" stroke="#16130d" stroke-width="1"/>
  <line x1="544" y1="265" x2="554" y2="265" stroke="#16130d" stroke-width="1"/>
  <line x1="764" y1="97" x2="764" y2="104" stroke="#16130d" stroke-width="1"/>
  <line x1="759" y1="97" x2="769" y2="97" stroke="#16130d" stroke-width="1"/>
  <!-- labels -->
  <text class="t" x="458.8" y="258" font-size="11" text-anchor="middle" font-weight="600">1.5 GW</text>
  <text class="m" x="458.8" y="246" font-size="10" text-anchor="middle">Jul 2024</text>
  <text class="t" x="549" y="237" font-size="11" text-anchor="middle" font-weight="600">1.8 GW*</text>
  <text class="m" x="549" y="225" font-size="10" text-anchor="middle">Feb 2025</text>
  <text class="t" x="579" y="325" font-size="10.5" text-anchor="middle">0.54</text>
  <text class="t" x="610" y="274" font-size="10.5">1.3</text>
  <text class="t" x="725" y="328" font-size="10.5" text-anchor="middle">0.5†</text>
  <text class="t" x="752" y="112" font-size="11" text-anchor="end" font-weight="600">≈3.8–3.9 GW</text>
  <text class="m" x="752" y="124" font-size="10" text-anchor="end">Jul 22, 2026 · two waves</text>
  <!-- notes -->
  <text class="m" x="24" y="418" font-size="10.5">* Feb 17, 2025: ~1,800 MW per NERC/PJM; ~1,500 MW per APPA (whisker). Jul 2026: ~3,800 MW (Aug deck) / ~3,900 MW (Sep deck).</text>
  <text class="m" x="24" y="434" font-size="10.5">† Apr 18, 2026: sustained loss on a similar fault after sites lengthened dip-count timers (outlined bar).</text>
  <text class="m" x="24" y="450" font-size="10.5">Ireland (MW, share of data center demand): 74 (16%), 204 (34%), 321 (44%), 387 (52%), 480 (52%). Bars slightly offset where dates coincide.</text>
</svg>
<figcaption><b>Fig. 1 — The trend regulators are reacting to.</b> Customer-initiated reductions of data center load after normally cleared transmission faults, by date. The Irish bars look small, but Ireland's data center demand is about 26% of all-island minimum demand, so a 480&nbsp;MW drop is a system-level event against a 900&nbsp;MW load-rejection limit. <span class="mono">Refs 1, 2, 3, 9, 14, 15, 16, 18.</span></figcaption>
</figure>

<p>Ireland shows what this does to a small system. The TSOs treat 900&nbsp;MW as the largest manageable load rejection and assume 90% of data center demand can drop on a credible fault. In late June 2026 data center demand neared 1,000&nbsp;MW, the limit "was reached," and interconnector exports were cut.<sup class="ref"><a href="#r-18">18</a></sup> EirGrid also paused raising its non-synchronous penetration limit from 75% to 80% because of the ride-through issue.<sup class="ref"><a href="#r-9">9</a></sup> Data center behavior now caps renewable operation. No comparable event has been documented in Asia-Pacific, Latin America or the Middle East; regulators there cite Virginia and Ireland as precedent.<sup class="ref"><a href="#r-19">19</a></sup></p>

<h2><span class="num">§ 2</span>The physics: why a GPU campus is not a legacy IT load</h2>

<p class="lead">To the grid, a traditional data center is a large, flat load that occasionally disappears onto its generators. An AI training campus differs in four ways, and each rule below targets one of them.</p>

<p><strong>The load is synchronized.</strong> Training alternates compute and communication phases across thousands of GPUs at once. Microsoft, OpenAI and NVIDIA researchers report swings of "tens of megawatts" in one data center and "tens or hundreds of megawatts" at scale, with spectral energy at 0.2–3&nbsp;Hz, overlapping inter-area and plant modes and approaching turbine torsional modes from about 7&nbsp;Hz.<sup class="ref"><a href="#r-4">4</a></sup> NERC warns that cycling in the "0.1–2&nbsp;Hz" electromechanical range can cause "widespread forced oscillations," and that oscillations have already occurred at a crypto facility in ERCOT and a data center in Dominion.<sup class="ref"><a href="#r-5">5</a></sup></p>

<p><strong>The protection logic is common-mode.</strong> Dip counting protects servers from a sick utility. But multi-shot reclosing on a permanent fault is the grid working as designed, and when every site on a network applies the same three-dips rule, they all leave together. NERC: "all computational loads on a circuit could see the same disturbance and take the same action."<sup class="ref"><a href="#r-16">16</a></sup> Some fleets compound it: for DRUPS, retransfer to the grid "must be done manually."<sup class="ref"><a href="#r-1">1</a></sup></p>

<p><strong>The front end holds power constant.</strong> Double-conversion UPS units hold power constant through a dip, which can deepen it, and unstandardized reconnection risks "flapping."<sup class="ref"><a href="#r-20">20</a></sup> At constant power, current scales as 1/V, so full power at 0.67&nbsp;pu means 150% current; ERCOT observed 150–200% in real events.<sup class="ref"><a href="#r-21">21</a></sup></p>

<p><strong>Shedding load pushes voltage and frequency up.</strong> In July 2024 voltage rose to 1.07&nbsp;pu and operators removed capacitor banks;<sup class="ref"><a href="#r-1">1</a></sup> in July 2026 the overvoltage from the first wave tripped the second.<sup class="ref"><a href="#r-3">3</a></sup> One ERCOT voltage event "became a frequency control event" at 60.235&nbsp;Hz for over 10 minutes.<sup class="ref"><a href="#r-22">22</a></sup> High-voltage ride-through is now a design case.</p>

<blockquote>
  The grid did not fail. Sites tripped on normally cleared faults that reclosing practice creates on purpose.
  <span class="cite">— The common thread of every documented event</span>
</blockquote>

<h2><span class="num">§ 3</span>Ride-through and post-fault recovery: the envelope is converging</h2>

<h3>North America</h3>

<p>NERC moved from study to near-mandate in about 20 months. Its May 4, 2026 Level&nbsp;3 alert is not a standard, but reporting was mandatory. It asks for PERC1-class models with "UPS settings and configurations" and "expected maximum ramp rate (MW/min) up and down," a ±10% voltage step test at commissioning, dynamic fault recorders, and compliance with operator instructions.<sup class="ref"><a href="#r-23">23</a></sup> On July 16, 2026 FERC ordered NERC to file computational-load standards and registry criteria by December 31, 2026, with penalties of up to $1,584,648 per violation per day once registered.<sup class="ref"><a href="#r-24">24</a></sup> Phase&nbsp;1 "will not address the minimum voltage or frequency ride-through"; that is expected in a 2027 standard.<sup class="ref"><a href="#r-2">2</a></sup> The registration threshold is unsettled: 20&nbsp;MW at 60&nbsp;kV in NERC's April proposal, 50&nbsp;MW at 100&nbsp;kV in a later draft known only from a PJM slide.<sup class="ref"><a href="#r-2">2</a>,<a href="#r-25">25</a></sup> NERC's draft ride-through white paper recommends ERCOT's curve as a national floor, extended to full reclosing sequences and cooling load, with 1&nbsp;s recovery "achievable and appropriate" in strong systems and up to 10&nbsp;s in weak ones.<sup class="ref"><a href="#r-14">14</a></sup></p>

<p><strong>ERCOT's NOGRR&nbsp;282</strong> is the most complete adopted load ride-through rule anywhere. Approved by the PUCT on July 9, 2026 and effective August 1, 2026, it covers sites of 75&nbsp;MW or more that are at least half power-electronic computational load (scope per the companion NPRR&nbsp;1308), with sites energized or contracted by November 14, 2025 exempt.<sup class="ref"><a href="#r-6">6</a>,<a href="#r-21">21</a>,<a href="#r-26">26</a></sup> Beyond the envelope in Fig.&nbsp;2 and Table&nbsp;1, it lets sites trip for overvoltage above 1.08&nbsp;pu lasting 5&nbsp;s only until January 1, 2028, requires continued consumption at 0.5–0.8&nbsp;pu after that date (proportional reduction allowed) or a compliant transfer scheme, lets cooling trip only below 0.35&nbsp;pu, and sets a 90/90/180-day root-cause and correction cycle with disconnection possible under imminent risk.<sup class="ref"><a href="#r-6">6</a></sup> Jurisdictional challenges were left unaddressed.<sup class="ref"><a href="#r-27">27</a></sup></p>

<p><strong>PJM</strong> has no binding RTO-wide load requirement yet. Its September 15, 2026 <em>proposal</em>, Manual&nbsp;14B Attachment&nbsp;D-2, largely transplants ERCOT for loads of 50&nbsp;MW or more at 60&nbsp;kV and above, starting with projects entering study on January 16, 2027.<sup class="ref"><a href="#r-28">28</a></sup> <strong>Dominion's</strong> Attachment&nbsp;8 already binds: data centers above 50&nbsp;MW "must demonstrate the capability to ride through at least six automatic reclosing attempts that last 50–70 milliseconds each."<sup class="ref"><a href="#r-7">7</a></sup> <strong>AEP's</strong> Rev&nbsp;7 requires only "two consecutive voltage excursions" outside 0.92–1.05&nbsp;pu.<sup class="ref"><a href="#r-29">29</a></sup> Southern Company has published no load ride-through or ramp requirements that this research could find; its practice is known only through CAISO's survey.<sup class="ref"><a href="#r-10">10</a></sup> <strong>CAISO's</strong> June 15, 2026 straw proposal is the most demanding US draft on sag duration (6&nbsp;s below 0.9&nbsp;pu) but the slowest on recovery (3&nbsp;s), with a FERC filing targeted for November 16, 2026.<sup class="ref"><a href="#r-10">10</a>,<a href="#r-30">30</a></sup> <strong>SPP's</strong> HILL rules, effective January 15, 2026, add telemetry, remote disconnect, a customer-funded PMU and ride-through guidelines for loads of 50&nbsp;MW or more above 69&nbsp;kV.<sup class="ref"><a href="#r-31">31</a>,<a href="#r-32">32</a></sup></p>

<h3>Europe and Australia: faster clocks</h3>

<p><strong>Ireland's MPID345</strong> requires demand to stay connected through faults and return to "at least 90% of its prefault Active Power Demand within 500&nbsp;ms," with ±1&nbsp;Hz/s RoCoF withstand. Sites may ride on backup during the dip provided grid draw returns in time.<sup class="ref"><a href="#r-9">9</a></sup> Industry argued no "off the shelf" solution exists; the CRU's adviser found "no feasible, practical, or deliverable technical alternative."<sup class="ref"><a href="#r-9">9</a>,<a href="#r-33">33</a></sup> The CRU approved it on September 22, 2026, with the Grid Code deemed amended five weeks later (October 27, 2026). It endorsed EirGrid's derogation framework with amendments: data centres face a Demand Utilisation Threshold on demand that is not ride-through capable, compliance plans are due within six months, and the proposed portfolio approach was rejected.<sup class="ref"><a href="#r-34">34</a></sup> The proposed 24-month derogation caps non-compliant demand in MVA, a direct commercial lever on existing sites.<sup class="ref"><a href="#r-18">18</a></sup></p>

<p><strong>Fingrid's</strong> requirements (June 12, 2026; new demand of 30&nbsp;MW or more) demand survival of eight 100&nbsp;ms three-phase faults in 90&nbsp;s and 90% recovery within 1&nbsp;s, using storage or resistors if needed.<sup class="ref"><a href="#r-8">8</a></sup> (NERC's draft lists Fingrid at 0.5&nbsp;s;<sup class="ref"><a href="#r-14">14</a></sup> Fingrid's text says 1&nbsp;s.) The EU Demand Connection Code has no load ride-through clause and its revision is stalled, so ENTSO-E's non-binding December 2025 template asks TSOs to set recovery of 80–100% within 0.5–5&nbsp;s and RoCoF withstand up to ±4&nbsp;Hz/s over 0.25&nbsp;s.<sup class="ref"><a href="#r-35">35</a>,<a href="#r-36">36</a></sup> Belgium has consulted on rules above 75&nbsp;MW; Great Britain has none adopted.<sup class="ref"><a href="#r-37">37</a>,<a href="#r-38">38</a></sup></p>

<p><strong>Australia's ERC0394</strong> draft (final due October 29, 2026) would require 500&nbsp;ms recovery under the automatic standard, cap consumption at 110% during undervoltage, extend overvoltage ride-through to 130% and bar trips "based solely on the number of faults." The AEMC concedes "some UPS models… cannot withstand 130% overvoltages" but argues recovery can usually be fixed "through control system changes rather than hardware changes," a claim Irish industry disputes.<sup class="ref"><a href="#r-19">19</a>,<a href="#r-39">39</a></sup></p>

<p>Elsewhere, obligations are soft. Saudi Arabia asks loads to mitigate "transient voltage dips" qualitatively;<sup class="ref"><a href="#r-40">40</a></sup> Mexico requires load centers to ride ±10% voltage for 20 minutes, per a vendor summary;<sup class="ref"><a href="#r-41">41</a></sup> Chile instead requires a large client to study the grid impact of its own sudden trip and add redundancy if needed;<sup class="ref"><a href="#r-42">42</a></sup> India has no load ride-through code;<sup class="ref"><a href="#r-43">43</a></sup> and Singapore puts dip mitigation on the customer.<sup class="ref"><a href="#r-44">44</a></sup></p>
<div class="tbl-wrap">
<table class="dense">
<caption>Table 1 — Ride-through and recovery: where the rules converge</caption>
<thead><tr><th>Instrument</th><th>Status</th><th>Sag envelope</th><th>Repeated faults / counters</th><th>Recovery to 90%</th><th>Current / power cap</th><th>Frequency / RoCoF</th></tr></thead>
<tbody>
<tr><td class="co">ERCOT NOGRR 282</td><td><span class="tag ad">Adopted</span><br>eff. Aug 1, 2026</td><td>0.8–0.9: 2 s · 0.5–0.8: 0.5 s · 0.35–0.5: 0.25 s · &lt;0.35: 0.15 s · 1.1–1.2: 1 s<sup class="ref"><a href="#r-6">6</a></sup></td><td>Counters banned; ≥6 sags/swells in 90 s</td><td>2 s; transfer schemes 0.5 s</td><td>≤150% for ≤0.5 s</td><td>58.8–61.2 Hz continuous; 299 s to 57.5/63.0 Hz</td></tr>
<tr><td class="co">PJM M14B Att. D-2</td><td><span class="tag pr">Proposed</span><br>Sep 15, 2026</td><td>As ERCOT to 0.5 pu; &lt;0.5: 0.25 s<sup class="ref"><a href="#r-28">28</a></sup></td><td>Count-only schemes barred; 6 in 90 s</td><td>2 s</td><td>≤150% for ≤0.5 s</td><td>299 s to 57.0/61.8 Hz</td></tr>
<tr><td class="co">Dominion FIR Att. 8</td><td><span class="tag ad">Adopted</span><br>Rev 2.0, Apr 1, 2026</td><td>—</td><td>Six reclosing attempts of 50–70 ms; 80–120 ms timer recommended<sup class="ref"><a href="#r-7">7</a></sup></td><td>Not specified</td><td>—</td><td>UFLS participation required</td></tr>
<tr><td class="co">AEP Rev 7</td><td><span class="tag ad">Adopted</span><br>Dec 31, 2025</td><td>ITIC/CBEMA minimum<sup class="ref"><a href="#r-29">29</a></sup></td><td>Two excursions outside 0.92–1.05 pu</td><td>—</td><td>—</td><td>—</td></tr>
<tr><td class="co">CAISO straw</td><td><span class="tag pr">Proposed</span><br>Jun 15, 2026</td><td>&lt;0.9: 6 s · &lt;0.7: 3 s · &lt;0.5: 1.2 s · &lt;0.25: 0.15 s · 1.1–1.2: 2 s<sup class="ref"><a href="#r-10">10</a></sup></td><td>Cumulative over 10 s windows</td><td>3 s</td><td>—</td><td>299 s to 57.0/61.8 Hz; RoCoF under evaluation</td></tr>
<tr><td class="co">NERC LLWG white paper</td><td><span class="tag pr">Draft</span><br>Jul 30, 2026</td><td>ERCOT curve as national floor<sup class="ref"><a href="#r-14">14</a></sup></td><td>Full multi-shot reclosing</td><td>1 s strong to 10 s weak systems</td><td>—</td><td>IEEE 2800 / PRC-029; ≥±2 Hz/s</td></tr>
<tr><td class="co">Ireland MPID345</td><td><span class="tag ad">Approved</span><br>Sep 22, 2026</td><td>Grid Code V–t profile (breakpoints not extracted)<sup class="ref"><a href="#r-9">9</a></sup></td><td>—</td><td>0.5 s</td><td>—</td><td>±1 Hz/s</td></tr>
<tr><td class="co">Fingrid</td><td><span class="tag ad">Adopted</span><br>Jun 12, 2026</td><td>No disconnection at 0.5–0.9 pu<sup class="ref"><a href="#r-8">8</a></sup></td><td>Eight 100 ms faults in 90 s</td><td>1 s</td><td>—</td><td>2.0 Hz/s over 1 s; RoCoF relays banned</td></tr>
<tr><td class="co">Australia ERC0394</td><td><span class="tag pr">Draft</span><br>final due Oct 29, 2026</td><td>Deep sag 240 ms (auto) / 140 ms (min); OV to 130%<sup class="ref"><a href="#r-19">19</a></sup></td><td>Count-only trips barred; vector shift ≥20°</td><td>0.5 s (auto) / 1 s (min), to 90–110%</td><td>≤110% of pre-fault power in undervoltage</td><td>Trip only if &gt;4 Hz/s for 0.25 s or &gt;3 Hz/s for 1 s</td></tr>
<tr><td class="co">ENTSO-E Annex A</td><td><span class="tag nb">Non-binding</span><br>Dec 11, 2025</td><td>UV and OV profiles (figures)<sup class="ref"><a href="#r-36">36</a></sup></td><td>—</td><td>0.5–5 s, to 80–100%</td><td>—</td><td>±4.0 Hz/s over 0.25 s … ±1.25 Hz/s over 2 s</td></tr>
</tbody>
</table>
</div>
<figure>
<svg viewBox="0 0 860 520" role="img" aria-label="Voltage ride-through envelopes plotted as minimum voltage the load must ride through versus time on a log scale. ERCOT NOGRR 282 adopted: 0 pu to 0.15 s, 0.35 pu to 0.25 s, 0.5 pu to 0.5 s, 0.8 pu to 2 s, then 0.9 pu continuous; 1.2 pu for 1 s. PJM D-2 proposed: 0 pu to 0.25 s, then identical to ERCOT. CAISO straw proposed: 0 pu to 0.15 s, 0.25 pu to 1.2 s, 0.5 pu to 3 s, 0.7 pu to 6 s, then 0.9 pu; 1.2 pu for 2 s. The July 2024 fault dips at 0.25 to 0.40 pu for 42 to 66 ms are marked, as are AEMC draft deep-sag times of 0.14 and 0.24 s.">
  <style>
    .t{font-family:"IBM Plex Mono",monospace;fill:#16130d}
    .m{font-family:"IBM Plex Mono",monospace;fill:#6e6450}
  </style>
  <rect width="860" height="520" fill="#fbf8f0"/>
  <text class="t" x="24" y="30" font-size="15" font-weight="600">Voltage ride-through envelopes for large computational loads</text>
  <!-- legend -->
  <line x1="24" y1="52" x2="56" y2="52" stroke="#d4471d" stroke-width="3.5"/><text class="t" x="62" y="56" font-size="11.5">ERCOT NOGRR 282 (adopted)</text>
  <line x1="290" y1="52" x2="322" y2="52" stroke="#00809c" stroke-width="2.2" stroke-dasharray="7 4"/><text class="t" x="328" y="56" font-size="11.5">PJM Att. D-2 (proposed)</text>
  <line x1="530" y1="52" x2="562" y2="52" stroke="#3f6f3a" stroke-width="2.2" stroke-dasharray="10 3 2 3"/><text class="t" x="568" y="56" font-size="11.5">CAISO straw (proposed)</text>
  <!-- continuous band -->
  <rect x="90" y="143" width="730" height="50.3" fill="#3f6f3a" opacity="0.08"/>
  <text class="m" x="812" y="186" font-size="10.5" text-anchor="end">continuous operation, 0.9–1.1 pu</text>
  <!-- gridlines -->
  <g stroke="#e3dccb" stroke-width="1">
    <line x1="90" y1="117.8" x2="820" y2="117.8"/><line x1="90" y1="168.2" x2="820" y2="168.2"/>
    <line x1="90" y1="218.5" x2="820" y2="218.5"/><line x1="90" y1="268.9" x2="820" y2="268.9"/>
    <line x1="90" y1="319.3" x2="820" y2="319.3"/><line x1="90" y1="369.6" x2="820" y2="369.6"/>
    <line x1="197.6" y1="80" x2="197.6" y2="420"/><line x1="279.1" y1="80" x2="279.1" y2="420"/>
    <line x1="360.5" y1="80" x2="360.5" y2="420"/><line x1="468.1" y1="80" x2="468.1" y2="420"/>
    <line x1="549.5" y1="80" x2="549.5" y2="420"/><line x1="631" y1="80" x2="631" y2="420"/>
    <line x1="738.6" y1="80" x2="738.6" y2="420"/>
  </g>
  <line x1="90" y1="420" x2="820" y2="420" stroke="#16130d" stroke-width="1.2"/>
  <line x1="90" y1="80" x2="90" y2="420" stroke="#16130d" stroke-width="1.2"/>
  <g class="m" font-size="11" text-anchor="end">
    <text x="82" y="424">0</text><text x="82" y="373.6">0.2</text><text x="82" y="323.3">0.4</text>
    <text x="82" y="272.9">0.6</text><text x="82" y="222.5">0.8</text><text x="82" y="172.2">1.0</text><text x="82" y="121.8">1.2</text>
  </g>
  <g class="m" font-size="11" text-anchor="middle">
    <text x="90" y="438">0.02</text><text x="197.6" y="438">0.05</text><text x="279.1" y="438">0.1</text>
    <text x="360.5" y="438">0.2</text><text x="468.1" y="438">0.5</text><text x="549.5" y="438">1</text>
    <text x="631" y="438">2</text><text x="738.6" y="438">5</text><text x="820" y="438">10</text>
  </g>
  <text class="m" x="455" y="460" font-size="11.5" text-anchor="middle">Time from start of disturbance, seconds (log scale)</text>
  <text class="m" x="30" y="250" font-size="11.5" text-anchor="middle" transform="rotate(-90 30 250)">Voltage at POI / SDP, pu</text>
  <!-- region labels -->
  <text class="m" x="812" y="380" font-size="10.5" text-anchor="end">below the line: trip or transfer permitted</text>
  <text class="m" x="812" y="110" font-size="10.5" text-anchor="end">above the line: trip permitted</text>
  <!-- AEMC OV marker -->
  <line x1="90" y1="92.6" x2="300" y2="92.6" stroke="#6e6450" stroke-width="1.2" stroke-dasharray="2 3"/>
  <text class="m" x="306" y="96" font-size="10">AEMC draft (automatic): OV ride-through aligned up to 1.30 pu</text>
  <!-- envelopes -->
  <path d="M90,420 H326.7 V331.9 H386.7 V294.1 H468.1 V218.5 H631 V193.3 H820" fill="none" stroke="#d4471d" stroke-width="3.5"/>
  <path d="M90,117.8 H549.5 V143 H820" fill="none" stroke="#d4471d" stroke-width="3.5"/>
  <path d="M90,420 H386.7 V294.1 H468.1 V218.5 H631 V193.3 H820" fill="none" stroke="#00809c" stroke-width="2.2" stroke-dasharray="7 4"/>
  <path d="M90,117.8 H549.5 V143 H820" fill="none" stroke="#00809c" stroke-width="2.2" stroke-dasharray="7 4"/>
  <path d="M90,420 H326.7 V357 H570.9 V294.1 H678.6 V243.7 H760 V193.3 H820" fill="none" stroke="#3f6f3a" stroke-width="2.2" stroke-dasharray="10 3 2 3"/>
  <path d="M90,117.8 H631 V143 H820" fill="none" stroke="#3f6f3a" stroke-width="2.2" stroke-dasharray="10 3 2 3"/>
  <!-- July 2024 dip box -->
  <rect x="177.1" y="319.3" width="53.1" height="37.7" fill="#d4471d" opacity="0.22" stroke="#d4471d" stroke-width="1"/>
  <line x1="203" y1="319.3" x2="203" y2="296" stroke="#16130d" stroke-width="0.8"/>
  <text class="t" x="100" y="276" font-size="10.5">Jul 10, 2024 fault shots:</text>
  <text class="t" x="100" y="290" font-size="10.5">0.25–0.40 pu, 42–66 ms, six in 82 s</text>
  <!-- Jul 2026 peak -->
  <circle cx="90" cy="133.4" r="3.5" fill="#16130d"/>
  <text class="t" x="98" y="137" font-size="10">≈1.138 pu peak, Jul 22, 2026 (duration not published)</text>
  <!-- AEMC deep sag markers -->
  <path d="M318.6,411 l5,5 l-5,5 l-5,-5 z" fill="#16130d"/>
  <path d="M381.9,411 l5,5 l-5,5 l-5,-5 z" fill="#16130d"/>
  <text class="t" x="394" y="410" font-size="10">◆ AEMC draft deep-sag withstand: 0.14 s (minimum) / 0.24 s (automatic)</text>
  <text class="m" x="24" y="490" font-size="10.5">CAISO durations are cumulative over any 10 s window. PJM matches ERCOT above 0.5 pu (dashed line overlays the solid one).</text>
  <text class="m" x="24" y="506" font-size="10.5">Ireland, Fingrid and ENTSO-E curves are not plotted: their breakpoints are published only as figures not extracted for this article.</text>
</svg>
<figcaption><b>Fig. 2 — Three North American envelopes, one shape.</b> The line is the lowest (or highest) voltage the load must ride through for the time shown; below the undervoltage line, trip or transfer is permitted. Only envelopes with numeric breakpoints in the source documents are drawn. Note how far the July 2024 reclosing shots sit inside every envelope: each shot was ride-through territory; the <em>count</em> of shots was the problem. <span class="mono">Refs 1, 3, 6, 10, 19, 28.</span></figcaption>
</figure>

<figure>
<svg viewBox="0 0 860 460" role="img" aria-label="Time allowed to restore 90 percent of pre-fault power after voltage recovers. Ireland 0.5 s adopted; ERCOT transfer schemes 0.5 s adopted; Australia draft automatic 0.5 s; Fingrid 1 s adopted; Australia draft minimum 1 s; AESO 1 s default up to 10 s, secondary; NERC draft 1 s strong to 10 s weak; ERCOT 2 s adopted; PJM proposed 2 s; CAISO proposed 3 s; ENTSO-E non-binding 0.5 to 5 s at 80 to 100 percent.">
  <style>
    .t{font-family:"IBM Plex Mono",monospace;fill:#16130d}
    .m{font-family:"IBM Plex Mono",monospace;fill:#6e6450}
  </style>
  <rect width="860" height="460" fill="#fbf8f0"/>
  <text class="t" x="24" y="30" font-size="15" font-weight="600">Time allowed to restore ~90% of pre-fault power, seconds</text>
  <rect x="24" y="44" width="13" height="13" rx="2" fill="#3f6f3a"/><text class="t" x="43" y="55" font-size="11.5">Adopted / approved</text>
  <rect x="210" y="44" width="13" height="13" rx="2" fill="#e8902a"/><text class="t" x="229" y="55" font-size="11.5">Proposed / draft</text>
  <rect x="380" y="44" width="13" height="13" rx="2" fill="#9a8f78"/><text class="t" x="399" y="55" font-size="11.5">Non-binding or secondary-sourced</text>
  <g stroke="#e3dccb" stroke-width="1">
    <line x1="416" y1="70" x2="416" y2="388"/><line x1="512" y1="70" x2="512" y2="388"/>
    <line x1="608" y1="70" x2="608" y2="388"/><line x1="704" y1="70" x2="704" y2="388"/><line x1="800" y1="70" x2="800" y2="388"/>
  </g>
  <line x1="320" y1="70" x2="320" y2="388" stroke="#16130d" stroke-width="1.2"/>
  <g class="m" font-size="11" text-anchor="middle">
    <text x="320" y="404">0</text><text x="416" y="404">1</text><text x="512" y="404">2</text>
    <text x="608" y="404">3</text><text x="704" y="404">4</text><text x="800" y="404">5</text>
  </g>
  <g class="t" font-size="11.5" text-anchor="end">
    <text x="310" y="88">Ireland MPID345</text>
    <text x="310" y="116">ERCOT 282, transfer schemes</text>
    <text x="310" y="144">Australia ERC0394, automatic</text>
    <text x="310" y="172">Fingrid</text>
    <text x="310" y="200">Australia ERC0394, minimum</text>
    <text x="310" y="228">AESO (via CAISO survey)</text>
    <text x="310" y="256">NERC LLWG draft</text>
    <text x="310" y="284">ERCOT NOGRR 282</text>
    <text x="310" y="312">PJM Att. D-2</text>
    <text x="310" y="340">CAISO straw</text>
    <text x="310" y="368">ENTSO-E Annex A (80–100%)</text>
  </g>
  <rect x="320" y="76" width="48" height="16" fill="#3f6f3a"/><text class="t" x="374" y="88" font-size="11">0.5</text>
  <rect x="320" y="104" width="48" height="16" fill="#3f6f3a"/><text class="t" x="374" y="116" font-size="11">0.5</text>
  <rect x="320" y="132" width="48" height="16" fill="#e8902a"/><text class="t" x="374" y="144" font-size="11">0.5</text>
  <rect x="320" y="160" width="96" height="16" fill="#3f6f3a"/><text class="t" x="422" y="172" font-size="11">1</text>
  <rect x="320" y="188" width="96" height="16" fill="#e8902a"/><text class="t" x="422" y="200" font-size="11">1</text>
  <rect x="320" y="216" width="96" height="16" fill="#9a8f78"/>
  <line x1="416" y1="224" x2="796" y2="224" stroke="#9a8f78" stroke-width="2" stroke-dasharray="4 3"/><path d="M796,219 l8,5 l-8,5 z" fill="#9a8f78"/>
  <text class="t" x="430" y="220" font-size="10.5">1 default, adjustable to 10 →</text>
  <rect x="416" y="244" width="384" height="16" fill="#e8902a" opacity="0.45"/>
  <rect x="416" y="244" width="4" height="16" fill="#e8902a"/><path d="M796,247 l8,5 l-8,5 z" fill="#e8902a"/>
  <text class="t" x="430" y="256" font-size="10.5">1 (strong systems) to 10 (weak) →</text>
  <rect x="320" y="272" width="192" height="16" fill="#3f6f3a"/><text class="t" x="518" y="284" font-size="11">2</text>
  <rect x="320" y="300" width="192" height="16" fill="#e8902a"/><text class="t" x="518" y="312" font-size="11">2</text>
  <rect x="320" y="328" width="288" height="16" fill="#e8902a"/><text class="t" x="614" y="340" font-size="11">3</text>
  <rect x="368" y="356" width="432" height="16" fill="#9a8f78" opacity="0.5"/>
  <rect x="368" y="356" width="4" height="16" fill="#9a8f78"/><rect x="796" y="356" width="4" height="16" fill="#9a8f78"/>
  <text class="t" x="380" y="368" font-size="10.5">TSO chooses 0.5–5</text>
  <text class="m" x="24" y="428" font-size="10.5">Clock starts when voltage recovers to ~0.9 pu. Ireland approved Sep 22, 2026. Australia also bounds recovery at 110%.</text>
  <text class="m" x="24" y="444" font-size="10.5">NERC's draft lists Fingrid at 0.5 s; Fingrid's published requirement says 1 s, shown here.</text>
</svg>
<figcaption><b>Fig. 3 — The recovery clock.</b> Europe and Australia allow a quarter to a half of ERCOT's two seconds. A site that transfers to generators and returns to the grid only after a minutes-long stable-utility timer cannot meet any of these. <span class="mono">Refs 6, 8, 9, 10, 14, 19, 28, 34, 36.</span></figcaption>
</figure>

<h2><span class="num">§ 4</span>Ramp rates and oscillation limits</h2>

<p class="lead">Ride-through rules govern what a site does when the grid misbehaves. Ramp and oscillation rules govern what the site does to the grid, and here the record is thinner and often second-hand.</p>

<p>Where ramp limits exist they cluster at 10–30&nbsp;MW/min (Table&nbsp;2). SPP's adopted cap is 20&nbsp;MW/min;<sup class="ref"><a href="#r-32">32</a></sup> CAISO proposes 20&nbsp;MW/min over a rolling 10 minutes;<sup class="ref"><a href="#r-10">10</a></sup> Fingrid requires a selectable 5–50&nbsp;MW/min limiter and a 50&nbsp;MW step cap.<sup class="ref"><a href="#r-8">8</a></sup> Dominion's often-quoted ~10&nbsp;MW/min is a classification trigger for "non-conforming" load, not a cap.<sup class="ref"><a href="#r-45">45</a></sup> ERCOT has no adopted MW/min limit that this research found, despite a 20&nbsp;MW/min entry in CAISO's survey; it manages swings through Regulation, which large-load swings exceeded in 255 five-minute intervals in the year to February 2024.<sup class="ref"><a href="#r-10">10</a>,<a href="#r-22">22</a></sup></p>

<p>Numeric oscillation limits are rarer. Dominion requires minimal injection in four bands from 0.01 to 55&nbsp;Hz;<sup class="ref"><a href="#r-7">7</a></sup> Fingrid sets per-band limits from 0.01 to 45&nbsp;Hz, under which a 300&nbsp;MW site may cause at most 12&nbsp;MW peak oscillation at 1&nbsp;Hz.<sup class="ref"><a href="#r-8">8</a></sup> NERC has published no number.<sup class="ref"><a href="#r-5">5</a></sup> An academic review reports a 23&nbsp;Hz, 50&nbsp;MW peak-to-peak oscillation at an ERCOT large load in October 2024, unconfirmed by any primary source.<sup class="ref"><a href="#r-46">46</a></sup> IEEE&nbsp;P4200, authorized June 4, 2026, will cover "oscillation and ramp rate management, power quality" for data centers, but is years from publication.<sup class="ref"><a href="#r-47">47</a></sup></p>
<div class="tbl-wrap">
<table class="dense">
<caption>Table 2 — Ramp, step and oscillation limits on large loads</caption>
<thead><tr><th>Instrument</th><th>Status</th><th>Ramp limit</th><th>Step / short-window variation</th><th>Oscillation / spectral limit</th></tr></thead>
<tbody>
<tr><td class="co">SPP HILL</td><td><span class="tag ad">Adopted</span> Jan 15, 2026</td><td>≤20 MW/min up and down<sup class="ref"><a href="#r-32">32</a></sup></td><td>&lt;25 MW over 5 s (via CAISO)<sup class="ref"><a href="#r-10">10</a></sup></td><td>—</td></tr>
<tr><td class="co">CAISO straw</td><td><span class="tag pr">Proposed</span> Jun 15, 2026</td><td>20 MW/min average, rolling 10 min<sup class="ref"><a href="#r-10">10</a></sup></td><td>—</td><td>Under evaluation (SSR/SSTI/SSCI)</td></tr>
<tr><td class="co">Southern Co. (via CAISO)</td><td><span class="tag nb">Utility practice</span></td><td>20 MW/min; P75 1-min ramp ≤20 MW/min<sup class="ref"><a href="#r-10">10</a></sup></td><td>&lt;10 MW over 4–6 s</td><td>—</td></tr>
<tr><td class="co">ATC (via CAISO)</td><td><span class="tag nb">Utility practice</span></td><td>Changes &gt;50 MW at &lt;0.5 MW/s (30 MW/min)<sup class="ref"><a href="#r-10">10</a></sup></td><td>&lt;25 MW over 5 s</td><td>—</td></tr>
<tr><td class="co">AESO (via CAISO)</td><td><span class="tag nb">Utility practice</span></td><td>10 MW/min<sup class="ref"><a href="#r-10">10</a></sup></td><td>—</td><td>—</td></tr>
<tr><td class="co">LIPA (via CAISO)</td><td><span class="tag nb">Utility practice</span></td><td>—</td><td>—</td><td>&lt;10 MW at 0.1–5 Hz; &lt;3.5 MW at 5–55 Hz<sup class="ref"><a href="#r-10">10</a></sup></td></tr>
<tr><td class="co">Dominion FIR</td><td><span class="tag ad">Adopted</span></td><td>~10 MW/min with ~50 MW swings triggers "non-conforming" status (not a cap)<sup class="ref"><a href="#r-45">45</a></sup></td><td>—</td><td>Minimize 0.01–0.5, 0.5–0.8, 0.8–2, 5–55 Hz<sup class="ref"><a href="#r-7">7</a></sup></td></tr>
<tr><td class="co">Fingrid</td><td><span class="tag ad">Adopted</span> Jun 12, 2026</td><td>Selectable 5–50 MW/min<sup class="ref"><a href="#r-8">8</a></sup></td><td>≤50 MW single step</td><td>Per band 0.01–45 Hz; 300 MW site ≤12 MW at 1 Hz</td></tr>
<tr><td class="co">ENTSO-E Annex A</td><td><span class="tag nb">Non-binding</span></td><td>TSO-set, no number<sup class="ref"><a href="#r-36">36</a></sup></td><td>—</td><td>TSO-set, 0.01–50 Hz</td></tr>
<tr><td class="co">AEMO ERC0455</td><td><span class="tag pr">Proposed</span> Jul 21, 2026</td><td>Short-timeframe limit, no number<sup class="ref"><a href="#r-48">48</a></sup></td><td>—</td><td>—</td></tr>
<tr><td class="co">ERCOT</td><td><span class="tag nb">None adopted</span></td><td>None found (CAISO survey lists 20 MW/min; unconfirmed)</td><td>—</td><td>—</td></tr>
<tr><td class="co">Mexico Código de Red</td><td><span class="tag ad">Adopted</span> (vendor summary)</td><td>—</td><td>Load switching may not shift frequency &gt;±0.1 Hz<sup class="ref"><a href="#r-41">41</a></sup></td><td>—</td></tr>
<tr><td class="co">Saudi Grid Code</td><td><span class="tag ad">Adopted</span> Issue 3, 2021</td><td>Notify demand-control changes ≥5 MW/h<sup class="ref"><a href="#r-40">40</a></sup></td><td>Repetitive voltage steps ≤1% of nominal</td><td>Flicker Pst 0.8 / Plt 0.6</td></tr>
</tbody>
</table>
</div>
<p class="tblnote">"Via CAISO" means the figure appears only in CAISO's June 2026 survey of utility practice and is secondary.</p>

<p>Mitigation has a cost. The Microsoft/OpenAI/NVIDIA paper reports that GB200 power smoothing floors GPU power at up to 90% of TDP, that a 90% floor cost 10.5% extra energy in simulation, and that GPU smoothing alone cannot hold a 10&nbsp;MW dynamic range on a 100&nbsp;MW job; it recommends combining GPU smoothing, rack storage and site BESS.<sup class="ref"><a href="#r-4">4</a></sup> These single-paper, vendor-affiliated figures are directional.</p>

<h2><span class="num">§ 5</span>Curtailment, demand response and flexible connection</h2>

<p class="lead">Mandatory curtailment of data centers is real but narrow, and it is almost always a condition of connection rather than an operating rule.</p>

<ul>
  <li><strong>Ireland (adopted December 12, 2025):</strong> sites of 10&nbsp;MVA or more must bring dispatchable generation or storage matching their import capacity and cannot "ramp up to its full MIC" until it is delivered. Compliant sites are exempt from Mandatory Demand Curtailment; others can be cut on 60 minutes' notice.<sup class="ref"><a href="#r-11">11</a></sup></li>
  <li><strong>Alberta (in force June 9, 2026):</strong> bridged data centers "reduce demand before any other market participant."<sup class="ref"><a href="#r-12">12</a></sup></li>
  <li><strong>Texas SB&nbsp;6 (signed June 21, 2025):</strong> loads of 75&nbsp;MW or more need curtailment equipment installed before interconnection, but ERCOT listed the protocol as "Not Started" in May 2026 and no interface specification exists.<sup class="ref"><a href="#r-49">49</a></sup></li>
  <li><strong>SPP CHILLS (accepted June 5, 2026):</strong> curtailable transmission service "for up to seven years" (an earlier description said five).<sup class="ref"><a href="#r-50">50</a>,<a href="#r-51">51</a></sup></li>
  <li><strong>Australia:</strong> South Australia can direct sites of 100&nbsp;MW or more to vary load "by up to 100%"; NSW proposes 25% cuts for up to two hours for sites of 15&nbsp;MW or more, and "diesel generators are not to be used for load flexibility."<sup class="ref"><a href="#r-52">52</a></sup></li>
  <li><strong>Defaults in older codes:</strong> Saudi Arabia can place 100% of a user's load on under-frequency relays;<sup class="ref"><a href="#r-40">40</a></sup> Chile mandates participation in automatic load-shedding pools;<sup class="ref"><a href="#r-42">42</a></sup> Dominion requires UFLS participation.<sup class="ref"><a href="#r-7">7</a></sup></li>
</ul>

<p>PJM's attempt failed. The Board's January 2026 "connect and manage" plan, refiled as the Interim Resource Adequacy Service, would have curtailed new large loads "prior to the deployment of Pre-Emergency Load Management."<sup class="ref"><a href="#r-53">53</a>,<a href="#r-54">54</a></sup> On October 9, 2026 FERC <em>rejected</em> it because it would "dictate which retail customers taking retail service will be curtailed," keeping only the 50&nbsp;MW definition and a registry.<sup class="ref"><a href="#r-13">13</a></sup> The pattern is jurisdictional: where one authority controls both wholesale and retail service, curtail-first mandates have held; under the US federal/state split they have not. Open proposals include Great Britain's "mandatory minimum level of demand flexibility,"<sup class="ref"><a href="#r-55">55</a></sup> Israel's peak disconnection power (alongside an adopted 140-day freeze on applications of 8&nbsp;MW or more),<sup class="ref"><a href="#r-56">56</a></sup> and AEMO's direction powers.<sup class="ref"><a href="#r-48">48</a></sup></p>

<div class="box">
  <div class="lbl">Two phenomena — do not conflate them</div>
  <p><strong>Planned flexibility is an asset.</strong> Duke's <em>Rethinking Load Growth</em> estimated 76 / 98 / 126&nbsp;GW of new load could connect at 0.25 / 0.5 / 1.0% annual curtailment,<sup class="ref"><a href="#r-57">57</a></sup> or 85 / 177 / 366 hours a year.<sup class="ref"><a href="#r-58">58</a></sup> EPRI's DCFlex test delivered "load reductions of up to 40%… with subminute response times."<sup class="ref"><a href="#r-59">59</a></sup> Google's I&amp;M contract includes "a PJM Emergency qualifying demand-response program," with confidential quantities.<sup class="ref"><a href="#r-60">60</a></sup></p>
  <p><strong>Unplanned sub-second CILR is a liability.</strong> Operators want to buy the first and are legislating against the second.</p>
</div>

<h2><span class="num">§ 6</span>Power quality: old limits, newly enforced</h2>

<p>Harmonic, flicker and power-factor limits mostly predate AI. What changed is enforcement at the point of interconnection. NERC tells utilities that because IEEE&nbsp;519-2022 is not mandatory they "should include harmonic limits in their interconnection" requirements, asks for spectra to the 100th order, and warns of flicker even where interharmonic limits are met.<sup class="ref"><a href="#r-5">5</a></sup> Dominion sets Pst ≤&nbsp;0.8 and Plt ≤&nbsp;0.6, limits interharmonics to 25% of IEEE&nbsp;519 values and requires POI PQ meters with 90 days of retention;<sup class="ref"><a href="#r-45">45</a></sup> AEP requires IEEE&nbsp;519-2022 and IEEE&nbsp;1453-2022.<sup class="ref"><a href="#r-29">29</a></sup></p>

<p>Power-factor rules vary by jurisdiction and, in Chile, tighten with voltage: 0.95 lagging or leading at Dominion;<sup class="ref"><a href="#r-7">7</a></sup> 0.95 lagging at AEP;<sup class="ref"><a href="#r-29">29</a></sup> 0.9 equivalent under the EU code;<sup class="ref"><a href="#r-35">35</a></sup> 0.97 lagging to unity in Mexico from April 8, 2026 (vendor summary);<sup class="ref"><a href="#r-41">41</a></sup> 0.98 at 100&nbsp;kV and above in Chile, which also halves harmonic limits and caps voltage THD at 3% above 110&nbsp;kV;<sup class="ref"><a href="#r-42">42</a></sup> 95% lagging with 1.5% THD in Saudi Arabia.<sup class="ref"><a href="#r-40">40</a></sup> An Indian study reports unmitigated data center THD of 5–15%, below 5% with 12-pulse or active-front-end rectifiers.<sup class="ref"><a href="#r-43">43</a></sup> Two consequences matter for AI campuses: leading power factor at light load can breach two-sided limits, and switched capacitors can cause "high overvoltage" when load has not yet recovered after a fault, as Fingrid warns.<sup class="ref"><a href="#r-8">8</a></sup> In July 2026 it was the load loss itself that drove voltage up and tripped the second wave; Dominion corrected the overvoltage by tripping capacitor banks.<sup class="ref"><a href="#r-2">2</a>,<a href="#r-3">3</a></sup></p>

<h2><span class="num">§ 7</span>Commercial terms and access rationing</h2>

<p>Large-load tariffs enforce financial commitment, not behavior: 85% minimum demand at AEP Ohio, whose tariff also requires behind-the-meter generation to be matched by "equipment that can instantly curtail load";<sup class="ref"><a href="#r-61">61</a></sup> 85% of delivery and 60% of generation demand under Dominion's GS-5 from 2027;<sup class="ref"><a href="#r-62">62</a></sup> contracts of up to 15 years with minimum bills in Georgia;<sup class="ref"><a href="#r-63">63</a></sup> 80% at Evergy Kansas;<sup class="ref"><a href="#r-64">64</a></sup> and 85%/75% in Malaysia.<sup class="ref"><a href="#r-65">65</a></sup> Texas's new interconnection rule reportedly requires security of $50,000/MW.<sup class="ref"><a href="#r-66">66</a></sup> Across much of Asia and Latin America the lever is access itself: Taiwan's suspension of new data centers above 5&nbsp;MW in the north,<sup class="ref"><a href="#r-67">67</a></sup> Korea's grid assessment for loads of 10&nbsp;MW or more,<sup class="ref"><a href="#r-68">68</a></sup> and Brazil's first competitive round, which awarded 228&nbsp;MW against 451&nbsp;MW of qualified demand.<sup class="ref"><a href="#r-69">69</a></sup></p>

<h2><span class="num">§ 8</span>Regional scorecard</h2>

<p>Status as of October 18, 2026. "Dynamic performance" covers ride-through, recovery, ramp and oscillation.</p>
<div class="tbl-wrap">
<table class="dense">
<caption>Table 3 — Global scorecard of large-load grid requirements</caption>
<thead><tr><th>Jurisdiction / instrument</th><th>Status</th><th>Dynamic performance</th><th>Curtailment / flexibility</th><th>Power quality</th></tr></thead>
<tbody>
<tr class="grp"><td colspan="5">North America</td></tr>
<tr><td class="co">NERC / FERC</td><td><span class="tag ad">Alert issued</span> May 4, 2026<br><span class="tag pr">Standards due</span> Dec 31, 2026</td><td>Modeling, commissioning, DFRs now; ride-through standard expected 2027<sup class="ref"><a href="#r-2">2</a>,<a href="#r-23">23</a></sup></td><td>Comply with operator instructions (EA7)</td><td>Via TO contracts (IEEE 519)<sup class="ref"><a href="#r-5">5</a></sup></td></tr>
<tr><td class="co">ERCOT NOGRR 282 / Texas SB 6</td><td><span class="tag ad">Adopted</span> Aug 1, 2026 / Jun 21, 2025</td><td>Full V/F envelope; 90% in 2 s; 150% cap; no dip counters<sup class="ref"><a href="#r-6">6</a></sup></td><td>Curtailment equipment pre-energization (protocol not started)<sup class="ref"><a href="#r-49">49</a></sup></td><td>None in rule</td></tr>
<tr><td class="co">PJM</td><td><span class="tag pr">Att. D-2 proposed</span><br><span class="tag rj">IRAS rejected</span> Oct 9, 2026</td><td>ERCOT-like envelope; new projects from Jan 16, 2027<sup class="ref"><a href="#r-28">28</a></sup></td><td>Registry with ramp schedule and telemetry<sup class="ref"><a href="#r-13">13</a></sup></td><td>—</td></tr>
<tr><td class="co">Dominion (Virginia)</td><td><span class="tag ad">Adopted</span> Apr 1, 2026</td><td>Six 50–70 ms reclosures; four oscillation bands<sup class="ref"><a href="#r-7">7</a></sup></td><td>UFLS mandatory; reduce or disconnect for breaches</td><td>PF ≥0.95 lead/lag; Pst 0.8 / Plt 0.6; ≤3%<sup class="ref"><a href="#r-45">45</a></sup></td></tr>
<tr><td class="co">AEP</td><td><span class="tag ad">Adopted</span> Dec 31, 2025</td><td>Two excursions outside 0.92–1.05 pu; ITIC<sup class="ref"><a href="#r-29">29</a></sup></td><td>BTM generation: instant curtailment (AEP Ohio)<sup class="ref"><a href="#r-61">61</a></sup></td><td>PF ≥0.95 lag; IEEE 519 / 1453</td></tr>
<tr><td class="co">Southern Co. / Georgia Power</td><td><span class="tag ad">Commercial rule</span> Jan 23, 2025</td><td>No published load requirements found; 20 MW/min via CAISO survey<sup class="ref"><a href="#r-10">10</a></sup></td><td>—</td><td>—</td></tr>
<tr><td class="co">SPP HILL / CHILLS</td><td><span class="tag ad">Adopted</span> Jan 15 / Jun 5, 2026</td><td>≤20 MW/min; PMU; ride-through guidelines<sup class="ref"><a href="#r-32">32</a></sup></td><td>Remote disconnect; non-firm service up to 7 years<sup class="ref"><a href="#r-50">50</a></sup></td><td>—</td></tr>
<tr><td class="co">CAISO</td><td><span class="tag pr">Proposed</span> Jun 15, 2026</td><td>6 s below 0.9 pu; 90% in 3 s; 20 MW/min<sup class="ref"><a href="#r-10">10</a></sup></td><td>Show-cause filing Nov 16, 2026<sup class="ref"><a href="#r-30">30</a></sup></td><td>Under evaluation</td></tr>
<tr><td class="co">Canada (Alberta, QC, BC, ON)</td><td><span class="tag ad">Adopted</span> AR 117/2026, Jun 9, 2026</td><td>AESO 10 MW/min, 1–10 s recovery (via CAISO)<sup class="ref"><a href="#r-10">10</a></sup></td><td>Alberta: bridged load curtailed first<sup class="ref"><a href="#r-12">12</a></sup></td><td>—</td></tr>
<tr class="grp"><td colspan="5">Europe</td></tr>
<tr><td class="co">Ireland MPID345 + CRU/2025236</td><td><span class="tag ad">Approved</span> Sep 22, 2026<br><span class="tag ad">Adopted</span> Dec 12, 2025</td><td>90% in 500 ms; ±1 Hz/s; existing sites included<sup class="ref"><a href="#r-9">9</a></sup></td><td>Generation matching MIC; 60-min curtailment if not<sup class="ref"><a href="#r-11">11</a></sup></td><td>—</td></tr>
<tr><td class="co">Finland (Fingrid)</td><td><span class="tag ad">Adopted</span> Jun 12, 2026<br><span class="tag pr">KJV2026 draft</span></td><td>8 faults/90 s; 90% in 1 s; 5–50 MW/min; band limits<sup class="ref"><a href="#r-8">8</a></sup></td><td>Fast limitation ≥30% in 1 s</td><td>Reactive limits; capacitor overvoltage warning</td></tr>
<tr><td class="co">EU DCC / ENTSO-E</td><td><span class="tag ad">DCC in force</span><br><span class="tag nb">Annex A non-binding</span></td><td>DCC: none. Annex A: RoCoF, FRT, 0.5–5 s recovery<sup class="ref"><a href="#r-36">36</a></sup></td><td>LFDD 47–50 Hz within 150 ms<sup class="ref"><a href="#r-35">35</a></sup></td><td>Reactive ≤48% (0.9 PF)</td></tr>
<tr><td class="co">Great Britain</td><td><span class="tag nb">None adopted</span></td><td>Under study by NESO expert group<sup class="ref"><a href="#r-38">38</a></sup></td><td>Mandatory flexibility under consideration<sup class="ref"><a href="#r-55">55</a></sup></td><td>General Grid Code</td></tr>
<tr><td class="co">Netherlands / Germany / Belgium</td><td><span class="tag ad">Access rules</span> / <span class="tag pr">Elia proposed</span></td><td>Belgium: requirements for &gt;75 MW consulted<sup class="ref"><a href="#r-37">37</a></sup></td><td>NL time-bound access ~85% (reported)<sup class="ref"><a href="#r-70">70</a></sup>; DE maturity-based allocation<sup class="ref"><a href="#r-71">71</a></sup></td><td>—</td></tr>
<tr class="grp"><td colspan="5">Asia-Pacific</td></tr>
<tr><td class="co">Australia ERC0394 / ERC0455</td><td><span class="tag pr">Draft</span> (final Oct 29, 2026) / <span class="tag pr">Proposed</span></td><td>0.5 s recovery; 240 ms deep sag; ramp limit, no number<sup class="ref"><a href="#r-19">19</a>,<a href="#r-48">48</a></sup></td><td>AEMO directions (proposed)</td><td>—</td></tr>
<tr><td class="co">NSW / South Australia</td><td><span class="tag pr">NSW proposed</span><br><span class="tag ad">SA guideline</span> Feb 19, 2026</td><td>SA: ride-through, ramp and cyclic-load evidence for ≥100 MW<sup class="ref"><a href="#r-72">72</a></sup></td><td>NSW 25% for 2 h, no diesel; SA up to 100%<sup class="ref"><a href="#r-52">52</a></sup></td><td>—</td></tr>
<tr><td class="co">Singapore</td><td><span class="tag ad">Allocation</span></td><td>None found; dip mitigation on customer<sup class="ref"><a href="#r-44">44</a></sup></td><td>Voluntary DR</td><td>Transmission Code (general)</td></tr>
<tr><td class="co">Japan / Korea</td><td><span class="tag pr">JP reported</span> / <span class="tag ad">KR adopted</span></td><td>None found</td><td>Access gating: JP ≥30 MW<sup class="ref"><a href="#r-73">73</a></sup>; KR ≥10 MW assessment<sup class="ref"><a href="#r-68">68</a></sup></td><td>—</td></tr>
<tr><td class="co">Malaysia / Taiwan / China</td><td><span class="tag ad">Commercial</span> / <span class="tag ad">Moratorium</span> / <span class="tag nb">Policy</span></td><td>None found; China standards "to be developed"<sup class="ref"><a href="#r-74">74</a></sup></td><td>MY 85/75% take-or-pay<sup class="ref"><a href="#r-65">65</a></sup>; TW &gt;5 MW north suspended<sup class="ref"><a href="#r-67">67</a></sup></td><td>—</td></tr>
<tr class="grp"><td colspan="5">Latin America</td></tr>
<tr><td class="co">Brazil (ANEEL / ONS)</td><td><span class="tag ad">PNAST access</span> / <span class="tag pr">2.9 under review</span></td><td>None found</td><td>Voluntary DR sandbox, no data centers<sup class="ref"><a href="#r-75">75</a></sup></td><td>PF 0.92 billing reference<sup class="ref"><a href="#r-76">76</a></sup></td></tr>
<tr><td class="co">Mexico Código de Red</td><td><span class="tag ad">Adopted</span> (vendor summary)</td><td>±1 Hz continuous; ±10% for 20 min; ±0.1 Hz switching<sup class="ref"><a href="#r-41">41</a></sup></td><td>—</td><td>PF 0.97 lag–1.0 from Apr 8, 2026</td></tr>
<tr><td class="co">Chile NTSyCS</td><td><span class="tag ad">Adopted</span> (2019 text)</td><td>Self-trip transient study required<sup class="ref"><a href="#r-42">42</a></sup></td><td>EDAC load shedding mandatory</td><td>PF 0.98 at ≥100 kV; THD &lt;3% above 110 kV</td></tr>
<tr class="grp"><td colspan="5">Middle East</td></tr>
<tr><td class="co">Saudi Arabia (SAGC)</td><td><span class="tag ad">Adopted</span> Issue 3, 2021</td><td>Qualitative dip mitigation; 57.0–62.5 Hz design<sup class="ref"><a href="#r-40">40</a></sup></td><td>Up to 100% of load on UFLS; no DR mandate<sup class="ref"><a href="#r-77">77</a></sup></td><td>PF ≥95% lag; THD 1.5%; Pst 0.8 / Plt 0.6</td></tr>
<tr><td class="co">Israel</td><td><span class="tag ad">Freeze adopted</span> / <span class="tag pr">Disconnection proposed</span></td><td>None found</td><td>≥8 MW applications frozen 140 days; peak disconnection proposed<sup class="ref"><a href="#r-56">56</a></sup></td><td>—</td></tr>
<tr><td class="co">UAE</td><td><span class="tag nb">No published code found</span></td><td>None found</td><td>Dedicated PPAs (e.g. ~1 GW TAQA/EWEC)<sup class="ref"><a href="#r-78">78</a></sup></td><td>—</td></tr>
</tbody>
</table>
</div>

<h2><span class="num">§ 9</span>What this means for owners and engineers</h2>

<p class="lead">The data center's internal reliability logic now counts as a system-level fault in its own right. In Drybulb's view, eight changes belong in every large-load basis of design.</p>

<ol>
  <li><strong>Ban dip-counting transfer logic.</strong> Specify ride-through of at least six sags or swells in 90&nbsp;s (eight 100&nbsp;ms faults where Finland applies) and sag-detection timers of 80–120&nbsp;ms or more.<sup class="ref"><a href="#r-6">6</a>,<a href="#r-7">7</a>,<a href="#r-8">8</a></sup> Virginia's April 2026 result shows settings changes on existing plant work.<sup class="ref"><a href="#r-16">16</a></sup></li>
  <li><strong>Write the recovery clock into the UPS specification.</strong> Ask vendors for tested recovery-to-90% times against the 0.5–3&nbsp;s range in Fig.&nbsp;3, current limiting at or below 150%, and voltage-proportional power reduction below about 0.8&nbsp;pu. A transfer to generators with delayed retransfer to the grid no longer qualifies as ride-through where these rules apply.</li>
  <li><strong>Design for high-voltage ride-through.</strong> Cover 1.2&nbsp;pu for 1–2&nbsp;s,<sup class="ref"><a href="#r-6">6</a>,<a href="#r-10">10</a></sup> and coordinate capacitor and filter switching with post-fault recovery.</li>
  <li><strong>Extend ride-through to mechanical plant.</strong> ERCOT and PJM let cooling trip only below 0.35&nbsp;pu, so chiller, pump and fan drives need ride-through-capable VFDs or UPS support.<sup class="ref"><a href="#r-6">6</a>,<a href="#r-28">28</a></sup></li>
  <li><strong>Size BESS for dynamic range, not just backup minutes.</strong> Plan for a 10–30&nbsp;MW/min ramp limiter, a step limit and spectral limits in the 0.01–2&nbsp;Hz and 5–55&nbsp;Hz bands.<sup class="ref"><a href="#r-7">7</a>,<a href="#r-8">8</a>,<a href="#r-10">10</a></sup> A GPU power floor's energy penalty is IT energy that PUE will not show; carry it and the BESS capital explicitly in the <a href="/dashboard/tools/cost-model">Cost Model</a> alongside the <a href="/dashboard/tools/pue-calculator">PUE</a> view.</li>
  <li><strong>Lay out the utility interface for the new topology rules.</strong> Dominion bars load transfer between transmission sources and networked configurations, and requires delta HV windings, so redundancy must sit inside the radial customer system.<sup class="ref"><a href="#r-7">7</a></sup> The <a href="/dashboard/tools/single-line">Single-line tool</a> is a quick way to compare those topologies before the utility study.</li>
  <li><strong>Treat on-site generation as a grid-facing ramp.</strong> Dominion forbids net POI load from rising when it trips; AEP Ohio requires matching instant curtailment; NERC flags co-located generation for torsional-interaction risk.<sup class="ref"><a href="#r-5">5</a>,<a href="#r-7">7</a>,<a href="#r-61">61</a></sup></li>
  <li><strong>Instrument the POI and make curtailment a feature.</strong> Budget for PQ meters, a PMU, dynamic fault recorders, telemetry and a curtailment interface, plus commissioning tests with as-built UPS settings in the utility's model.<sup class="ref"><a href="#r-23">23</a>,<a href="#r-32">32</a>,<a href="#r-45">45</a>,<a href="#r-49">49</a></sup></li>
</ol>

<p>Retrofit exposure varies. ERCOT exempts sites energized by November 14, 2025;<sup class="ref"><a href="#r-6">6</a></sup> PJM's draft would reach legacy sites by January 16, 2028;<sup class="ref"><a href="#r-28">28</a></sup> Ireland covers existing sites with time-limited derogations;<sup class="ref"><a href="#r-18">18</a></sup> the AEMC draft and Fingrid are not retrospective.<sup class="ref"><a href="#r-8">8</a>,<a href="#r-19">19</a></sup> PJM notes that "all observed Customer Initiated Load Reduction (CILR) events have involved already operational facilities."<sup class="ref"><a href="#r-3">3</a></sup> A design specified now to the strictest common denominator, riding through six to eight shots in 90&nbsp;s, recovering 90% in 0.5&nbsp;s, holding current under 150%, tolerating 1.2&nbsp;pu for 2&nbsp;s and ramping at about 20&nbsp;MW/min, should clear nearly any connection agreement now in draft. Retrofitting to it later will generally cost more.</p>

<h2><span class="num">§ 10</span>What to watch next</h2>

<ul>
  <li><strong>October 29, 2026:</strong> AEMC final determination on ERC0394.<sup class="ref"><a href="#r-39">39</a></sup></li>
  <li><strong>Late October 2026:</strong> Ireland's MPID345 takes effect, five weeks after the CRU's September 22 approval.<sup class="ref"><a href="#r-34">34</a></sup></li>
  <li><strong>Around November 16, 2026:</strong> CAISO's FERC filing and other RTO responses to the June show-cause orders.<sup class="ref"><a href="#r-30">30</a></sup></li>
  <li><strong>December 31, 2026:</strong> NERC's standards and registry filing, settling the size and voltage threshold.<sup class="ref"><a href="#r-24">24</a></sup></li>
  <li><strong>January 16, 2027:</strong> proposed start of PJM's D-2 requirements for new projects.<sup class="ref"><a href="#r-28">28</a></sup></li>
  <li><strong>Early 2027:</strong> Fingrid's KJV2026, extending tiered requirements to demand from 1&nbsp;MW.<sup class="ref"><a href="#r-79">79</a></sup></li>
  <li><strong>2027 and beyond:</strong> NERC's ride-through standard,<sup class="ref"><a href="#r-2">2</a></sup> ERCOT's January 1, 2028 tightening,<sup class="ref"><a href="#r-6">6</a></sup> and IEEE&nbsp;P4200.<sup class="ref"><a href="#r-47">47</a></sup></li>
</ul>

<p>Oscillation limits for AI training remain the least settled frontier. Dominion and Fingrid have numbers; NERC and CAISO do not yet. Owners of gigawatt-scale training campuses should expect forbidden-band spectral limits in interconnection agreements before any standard requires them.</p>
<hr class="rule">

<div class="refs">
<h2><span class="num">Sources</span>References &amp; fact-check</h2>
<ol class="reflist">
  <li id="r-1">NERC, "Incident Review: Considering Simultaneous Voltage-Sensitive Load Reductions," Jan. 8, 2025 — July 10, 2024 event: six faults in 82 s, 42–66 ms, 0.25–0.40 pu, ~1,500 MW, three-dips-in-one-minute transfer logic, ~1,260 MW on third dip, 60.047 Hz, 1.07 pu, UPS types. <a href="https://nerc.com/pa/rrm/ea/Documents/Incident_Review_Large_Load_Loss.pdf">nerc.com</a></li>
  <li id="r-2">PJM Operating Committee, "Dominion July Loss of Load Event," Aug. 6, 2026 — Jul 22, 2026: ~3,800 MW, ACE +3,928 MW, 60.092 Hz, RTO load 99,984→96,205 MW, BAAL recovered in 9 min; NERC Phase 1 scope; later NERC draft 50 MW / 100 kV registration. <a href="https://www.pjm.com/-/media/DotCom/committees-groups/committees/oc/2026/20260806/20260806-item-05---dominion-july-loss-of-load-event---presentation.pdf">pjm.com</a></li>
  <li id="r-3">PJM Planning Committee special session, "LCL Ride-Through Requirements — Background Education," Sep. 15, 2026 — events of ~1,500 / ~1,800 / ~3,900 MW; ~2,900 MW first wave plus ~1,000 MW a minute later at ~1.138 pu; NERC CLO-001/002/003. <a href="https://www.pjm.com/-/media/DotCom/committees-groups/committees/pc/2026/20260915/20260915-item-02---lcl-ride-through-requirements-background-education---presentation.pdf">pjm.com</a></li>
  <li id="r-4">E. Choukse et al. (Microsoft, OpenAI, NVIDIA), "Power Stabilization for AI Training Datacenters," arXiv:2508.14318, Aug. 2025 — swings of tens of MW per site, FFT energy at 0.2–3 Hz, ~7 Hz+ torsional modes, example 0.1–20 Hz/20% spec, GB200 90%-of-TDP floor and 10.5% energy overhead, &lt;5% workload-injection overhead. <a href="https://arxiv.org/html/2508.14318v1">arxiv.org</a></li>
  <li id="r-5">NERC, Reliability Guideline "Risk Mitigation for Emerging Large Loads," May 2026 — 0.1–2 Hz electromechanical band, oscillation cases in ERCOT and Dominion, SSCI/SSTI, 60.6 Hz / 60.4 Hz over-frequency targets, curtailment as an SOL, IEEE 519 via TO contracts, 100th-order spectra, 10% re-study trigger, flicker. <a href="https://www.nerc.com/globalassets/our-work/guidelines/reliability/RG_Risk-Mitigation-For-Emerging-Large-Loads.pdf">nerc.com</a></li>
  <li id="r-6">ERCOT, "NOGRR282 PUCT Report," Jul. 9, 2026 — final voltage and frequency ride-through tables, 90%/2 s and 0.25 s/0.5 s recovery, 150%/0.5 s current cap, no dip counters / six sags in 90 s, 1.08 pu/5 s allowance to 2028, cooling below 0.35 pu, enforcement timeline, exemption cut-off. <a href="https://www.ercot.com/files/docs/2026/07/11/282NOGRR-45-PUCT-Report-070926.docx">ercot.com</a></li>
  <li id="r-7">Dominion Energy, Facility Interconnection Requirements, Attachment 8 "Large Load Interconnection Requirements" (Rev. 2.0, eff. Apr. 1, 2026) — PEILL &gt;50 MW; six 50–70 ms reclosing attempts; 80–120 ms timer; PF ≥0.95; ≤3% fluctuation; oscillation bands; delta HV winding; no transfer between transmission sources; UFLS; net-load rule for on-site generation. <a href="https://www.dominionenergy.com/-/media/content/large-business-services/pdfs/virginia/facility-interconnection-requirements.pdf">dominionenergy.com</a></li>
  <li id="r-8">Fingrid, "Suurten kulutuslaitosten tekniset vaatimukset" (technical requirements for large demand facilities), Jun. 12, 2026 — ≥30 MW; 2.0 Hz/s over 1 s; no trip at 0.5–0.9 pu; eight 100 ms faults in 90 s; 90% within 1 s; 50 MW step; 5–50 MW/min; ≥30% fast limitation in 1 s; 0.01–45 Hz oscillation table (300 MW → 12 MW at 1 Hz); capacitor overvoltage warning. <a href="https://www.fingrid.fi/globalassets/dokumentit/fi/palvelut/kulutuksen-ja-tuotannon-liittaminen-kantaverkkoon/fingrid---suurten-kulutuslaitosten-tekniset-vaatimukset.pdf">fingrid.fi</a></li>
  <li id="r-9">EirGrid, "MPID345 Demand Facilities FRT — Recommendation Paper," Apr. 1, 2026 — remain connected above the voltage-time profile; 90% within 500 ms (relaxed from 95%); ±1 Hz/s RoCoF; SNSP 75→80% paused; industry objections. <a href="https://www.eirgrid.ie/sites/default/files/publications/MPID345-Demand-Facilities-FRT-Recommendation-Paper-01042026.pdf">eirgrid.ie</a></li>
  <li id="r-10">CAISO, "Large Load Technical Requirements — Straw Proposal," Jun. 15, 2026 (proposed) — voltage ride-through 6 / 3 / 1.2 / 0.15 s and 2 s at 1.1–1.2 pu; 90% in 3 s; 20 MW/min over rolling 10 min; survey of ATC, AESO, Southern, LIPA, SPP practice. <a href="https://stakeholdercenter.caiso.com/InitiativeDocuments/Large-Load-Technical-Requirements-Straw-Proposal-Jun-15-2026.pdf">stakeholdercenter.caiso.com</a></li>
  <li id="r-11">CRU, Decision CRU/2025236 "Large Energy User Connection Policy," Dec. 12, 2025 — ≥10 MVA dispatchable generation/storage matching MIC; 1–10 MVA autoproducer at 100% MIC; 80% renewables; MDC exemption; 60-minute notice; ramp gated to generation delivery. <a href="https://cruie-live-96ca64acab2247eca8a850a7e54b-5b34f62.divio-media.com/documents/CRU2025236_Large_Energy_User_connection_policy_decision_paper.pdf">cruie-live-96ca64acab2247eca8a850a7e54b-5b34f62.divio-media.com</a></li>
  <li id="r-12">Bennett Jones, "Alberta's BYOG Framework," Jul. 2026 — AR 117/2026 in force Jun. 9, 2026; bridged data centres reduce demand first; proposed 1,600 MW bridging cap, ≤3 years. <a href="https://www.bennettjones.com/Insights/Blogs/2026/07/Albertas-BYOG-Framework/pdf">bennettjones.com</a></li>
  <li id="r-13">FERC, Order on PJM Large Load filing, Docket ER26-3515-000, Oct. 9, 2026 — accepts 50 MW Large Load definition (one-mile aggregation, no voltage threshold) and registry (ramp schedule, telemetry specifications); rejects IRAS. <a href="https://www.pjm.com/pjmfiles/directory/etariff/FercOrders/9207/20261009-er26-3515-000.pdf">pjm.com</a></li>
  <li id="r-14">NERC LLWG, draft white paper "Large Load Disturbance Performance – Impact Analysis and Ride-Through Recommendations," posted for comment Jul. 30, 2026 (draft) — Feb/May/Jun 2025 events, AEP-area six-cycle/85% setting, ERCOT 32 events and 3.2 GW threshold, Ireland RoCoF, ERCOT curve as national floor, IEEE 2800/PRC-029 frequency profile, ±2 Hz/s, 1–10 s recovery. <a href="https://www.nerc.com/globalassets/who-we-are/standing-committees/rstc/llwg/draft_llwg_white_paper_large_load_disturbance_performance_tosubmit.pdf">nerc.com</a></li>
  <li id="r-15">American Public Power Association, "PJM, Dominion review large load transfer event" — reports the Feb 17, 2025 event at ~1,500 MW. <a href="https://www.publicpower.org/periodical/article/pjm-dominion-review-large-load-transfer-event">publicpower.org</a></li>
  <li id="r-16">NERC, "Reliability Insights: Large Computational Load Risks Due to Voltage Sensitivity," Sep. 2026 — Apr 18, 2026 repeat fault with ~500 MW sustained loss; "nearly 4 GW"; common-mode risk. <a href="https://www.nerc.com/globalassets/who-we-are/news/2026/09/reliability-insights_large-computational-load-risks-due-to-voltage-sensitivity.pdf">nerc.com</a></li>
  <li id="r-17">ERCOT Board memo, "NOGRR282 Large Electronic Load Ride-Through Requirements and NPRR1308," Dec. 1, 2025 — 26 trip events since start of 2023. <a href="https://www.ercot.com/files/docs/2025/12/01/6.2-NOGRR282-Large-Electronic-Load-Ride-Through-Requirements-and-NPRR1308.pdf">ercot.com</a></li>
  <li id="r-18">CRU, CRU202704, "Grid Code Modification MPID 345 and Compliance and Derogation Framework — Request for Further Representations," Jul. 2026 — five Irish events 74–480 MW, 900 MW load-rejection limit reached in late June 2026, 24-month group derogation with Demand Utilisation Threshold. <a href="https://consult.cru.ie/en/system/files/flipbook_pdf/CRU202704%20Grid%20Code%20Modification%20MPID%20345%20and%20Compliance%20and%20Derogation%20Framework%20Request%20for%20Further%20Representations_0.pdf">consult.cru.ie</a></li>
  <li id="r-19">AEMC, Draft rule determination ERC0394 "Improving the NEM access standards — Package 2," Mar. 12, 2026 (draft) — 240/140 ms deep-sag, 90–110% within 500 ms / 1 s, 110% consumption cap, OV to 130%, RoCoF 4 Hz/s for 0.25 s / 3 Hz/s for 1 s, 20° vector shift, no count-based trips, AESO V/Hz comparators, Moorabool–Cressy modeling. <a href="https://www.aemc.gov.au/sites/default/files/2026-03/Draft%20determination%20-%20Package%202.pdf">aemc.gov.au</a></li>
  <li id="r-20">ENTSO-E, "Data centres and the power system," May 2026 — constant-power UPS deepens dips; reconnection "flapping"; sub-synchronous oscillations not visible to SCADA; most jurisdictions lack demand FRT rules. <a href="https://eepublicdownloads.blob.core.windows.net/public-cdn-container/clean-documents/Reports/2026/FINAL_ENTSO-E_Data_Centres_260430.pdf">eepublicdownloads.blob.core.windows.net</a></li>
  <li id="r-21">ERCOT, "LEL Ride-Through Requirements," SPWG, Feb. 2026 — ≥75 MW / ≥50% computational scope (NPRR 1308 as proposed); draft 125% current cap and observed 150–200% event currents. <a href="https://www.ercot.com/files/docs/2026/03/02/04_LEL-RT-Requirements_SPWG_Feb2026.pdf">ercot.com</a></li>
  <li id="r-22">ERCOT presentation to NERC LMWG, Sep. 17, 2024 — 255 five-minute intervals where large-load swings exceeded procured Regulation; voltage event that became a frequency event (60.235 Hz for &gt;10 min). <a href="https://www.nerc.com/globalassets/who-we-are/standing-committees/rstc/lmwg/lmwg_meeting_presentations_september_17_2024.pdf">nerc.com</a></li>
  <li id="r-23">NERC, Level 3 Alert "Computational Load Modeling, Studies, Instrumentation, Commissioning, Operations, Protection, and Control," May 4, 2026 — Essential Actions EA1–EA7; reporting due Aug. 3, 2026. <a href="https://www.nerc.com/globalassets/programs/bpsa/alerts/level-3-computational-load-alert.pdf">nerc.com</a></li>
  <li id="r-24">Willkie Farr &amp; Gallagher, "FERC Orders New Reliability Standards for Data Centers and Other Computational Loads," Jul. 30, 2026 — RD26-7-000; Dec. 31, 2026 / Mar. 1, 2027 deadlines; penalties up to $1,584,648 per violation per day; 60 points / 25 substations in July 2024. <a href="https://www.willkie.com/publications/2026/07/ferc-orders-new-reliability-standards-for-data-centers-and-other-computational-loads">willkie.com</a></li>
  <li id="r-25">NERC, "Computational Load Entity — Summary of Changes," Rules of Procedure posting, Apr. 1, 2026 — proposed registration at ≥20 MW aggregate, ≥60 kV POI, ≥1 MW computational load. <a href="https://www.nerc.com/globalassets/who-we-are/rules-of-procedure/proposed/computational-load-entity-summary-of-changes-april-2026-posting.pdf">nerc.com</a></li>
  <li id="r-26">ERCOT, NOGRR 282 revision-request page — action history; PUCT approval Jul. 9, 2026; effective Aug. 1, 2026. <a href="https://www.ercot.com/mktrules/issues/NOGRR282">ercot.com</a></li>
  <li id="r-27">Balch &amp; Bingham, "Texas: New grid reliability rules for data centers," Sep. 2026 — 28 incidents of 100–450 MW through June 2026; unaddressed jurisdictional objections. <a href="https://www.balch.com/insights/publications/2026/09/tx-new-grid-reliability-rules-data-centers">balch.com</a></li>
  <li id="r-28">PJM Planning Committee, "LCL Ride-Through Requirements — Solution Education" (proposed Manual 14B Attachment D-2 and OATT changes), Sep. 15, 2026 — ≥60 kV / ≥50 MW; voltage and frequency tables; 90%/2 s; 150%/0.5 s; six sags/swells in 90 s; Jan. 16, 2027 / Jan. 16, 2028 timing. <a href="https://www.pjm.com/-/media/DotCom/committees-groups/committees/pc/2026/20260915/20260915-item-03---1-lcl-ride-through-requirements-solution-education---presentation.pdf">pjm.com</a></li>
  <li id="r-29">AEP, "Requirements for Connection of New Facilities or Changes to Existing Facilities Connected to the AEP Transmission System," Rev. 7, eff. Dec. 31, 2025 — §6.14.4.0 two excursions outside 0.92–1.05 pu; ITIC/CBEMA; PF ≥0.95 lagging; IEEE 519-2022; IEEE 1453-2022; switching coordination; &gt;75 MW intake. <a href="https://docs.aep.com/docs/requiredpostings/TransmissionStudies/Requirements/AEP_Interconnection_Requirements_Rev7.pdf">docs.aep.com</a></li>
  <li id="r-30">Climate Solutions Law (blog), "RTOs and ISOs answer: a national preview of how all six grid operators plan to respond to the large-load surge," Jul. 2026 — CAISO Nov. 16, 2026 filing target; ISO-NE CHILLS-style proposal. <a href="https://www.climatesolutionslaw.com/2026/07/rtos-and-isos-answer-a-national-preview-of-how-all-six-grid-operators-plan-to-respond-to-the-large-load-surge/">climatesolutionslaw.com</a></li>
  <li id="r-31">Wright &amp; Talisman, "The HILLs Have Ayes," Jan. 2026 — FERC acceptance of SPP HILL on Jan. 14, 2026, effective Jan. 15; ≥10 MW at ≤69 kV or ≥50 MW above 69 kV. <a href="https://www.wrightlaw.com/2026/01/the-hills-have-ayes-ferc-unanimously-approves-spps-high-impact-large-load-study-process-and-high-impact-large-load-generation-assessment-process/">wrightlaw.com</a></li>
  <li id="r-32">FERC, Order to Show Cause, Docket EL26-67-000 (PJM), Jun. 18, 2026 — preliminary large-load definition (≥50 MW, &gt;69 kV); tariff lacks ramp/ride-through, PMU, remote disconnect; SPP HILL summary (≤20 MW/min, telemetry, remote disconnect, PMU). <a href="https://www.pjm.com/-/media/DotCom/documents/ferc/orders/2026/20260618-el26-67-000.pdf">pjm.com</a></li>
  <li id="r-33">Philip Lee, "CRU Seeks Further Representations on Data Centre Fault Ride-Through Rules," Jul. 2026 — TNEI: "no feasible, practical, or deliverable technical alternative." <a href="https://www.philiplee.ie/wp-content/uploads/2026/07/CRU-Seeks-Further-Representations-on-Data-Centre-Fault-Ride-Through-Rules.pdf">philiplee.ie</a></li>
  <li id="r-34">CRU, "Grid Code Modification MPID 345 and Compliance and Derogation Framework Decision Paper" (CRU2026145) and Letter of Direction (CRU2026145c), Sep. 22, 2026 — approves MPID345; Grid Code deemed amended five weeks from the decision; endorses EirGrid's Compliance and Derogation Framework with amendments: Demand Utilisation Thresholds on data centre demand that is not FRT-capable, data centre compliance plans due within 6 months, portfolio approach rejected. <a href="https://cruie-live-96ca64acab2247eca8a850a7e54b-5b34f62.divio-media.com/documents/Grid_Code_Modification_MPID_345Compliance_and_Derogation_Framework_Decision_Paper.pdf">cru.ie</a></li>
  <li id="r-35">Commission Regulation (EU) 2016/1388 (Demand Connection Code), Title II (retained text) — reactive range ≤48% (0.9 PF); LFDD 47–50 Hz within 150 ms; no load fault ride-through. <a href="https://legislation.gov.uk/eur/2016/1388/title/II/2020-12-31">legislation.gov.uk</a></li>
  <li id="r-36">ENTSO-E, position paper on national connection requirements incl. Annex A for data centres, Dec. 11, 2025 (non-binding) — NC DC 2.0 deprioritised; RoCoF ±4.0 Hz/s over 0.25 s … ±1.25 Hz/s over 2 s; recovery 80–100% in 0.5–5 s; LFSM-UC 2–12% droop; oscillation limits 0.01–50 Hz. <a href="https://eepublicdownloads.blob.core.windows.net/public-cdn-container/clean-documents/Publications/Position%20papers%20and%20reports/2025/251211_SDC_Position_paper_on_CNC_2.0.pdf">eepublicdownloads.blob.core.windows.net</a></li>
  <li id="r-37">Elia, public consultation on additional technical requirements (grid-forming BESS and transmission-connected inverter-based loads &gt;75 MW), from Dec. 10, 2025 (proposed). <a href="https://www.elia.be/en/public-consultation/20251210_public-consultation-on-additional-technical-requirements">elia.be</a></li>
  <li id="r-38">NESO, Grid Code Review Panel minutes, Aug. 27, 2026 — Demand Expert Group considering fault ride-through and reactive capability for data centres. <a href="https://www.neso.energy/document/387856/download">neso.energy</a></li>
  <li id="r-39">Allens, "National Electricity and Gas Rules Update," Jul. 2026 — ERC0394 tiers (≤30, 30–100, ≥100 MW); final determination due Oct. 29, 2026. <a href="https://www.allens.com.au/globalassets/pdfs/2026/national-electricity-and-gas-rules-update-2026-july.pdf">allens.com.au</a></li>
  <li id="r-40">Saudi Arabian Grid Code, Issue 3, Dec. 2021 — 57.0–62.5 Hz exceptional range; qualitative dip mitigation; PF ≥95% lagging (&gt;1 MVA); THD 1.5% / 1% individual; 1% unbalance; 1% repetitive step; Pst 0.8 / Plt 0.6; up to 100% of load on UFLS; ≥5 MW/h demand-control notification. <a href="https://www.se.com.sa/-/media/sec/About-Us/National-Grid-SA/Saudi-Arabian-Grid-Code-Guide/Arabic/SAGC-3rd-Published-Version-December-2021.ashx">se.com.sa</a></li>
  <li id="r-41">Circutor, technical summary of Mexico's Código de Red (DOF Dec. 31, 2021) — vendor summary: PF 0.97 lagging–1.0 from Apr. 8, 2026 (5-min values, 95% of time); ±1 Hz continuous, +2.5/−2 Hz for 30 min; ±10% for 20 min; load switching ≤±0.1 Hz. <a href="https://alfresco.circutor.com/alfresco/download/attach/workspace/SpacesStore/3e8e709b-5e2d-4971-bd70-eb36f452bed5/CT_CodigoRED_Mexico.pdf?guest=true">alfresco.circutor.com</a></li>
  <li id="r-42">CNE Chile, Norma Técnica de Seguridad y Calidad de Servicio (NTSyCS), Dec. 2019 text — self-trip transient studies; EDAC ≥30% UF / ≥20% UV, ≤6 cycles, ≤200 ms; PF 0.98 inductive at ≥100 kV; harmonic limits halved at ≥100 kV; THD &lt;3% above 110 kV; Pst 0.8 / Plt 0.6 above 110 kV. <a href="https://www.cne.cl/wp-content/uploads/2020/01/NTSyCS-Dic2019.pdf">cne.cl</a></li>
  <li id="r-43">FSR Global, "Data Centres and India's Power Grid," 2026 — no load ride-through provisions in India's grid code; aggregate THD 5–15% unmitigated, &lt;5% with 12-pulse/AFE. <a href="https://fsrglobal.org/wp-content/uploads/2026/04/Data-Centres-and-Indias-Power-Grid-Report.pdf">fsrglobal.org</a></li>
  <li id="r-44">SP Group, "Voltage Dip Management Guidebook" v2 — dip mitigation placed on the customer. <a href="https://www.spgroup.com.sg/dam/jcr:d25ba675-8aa1-423a-850e-46b15df33bef/Voltage%20Dip%20Management%20Guidebook_v2.pdf">spgroup.com.sg</a></li>
  <li id="r-45">Dominion Energy, Facility Interconnection Requirements Rev. 26.0 (PJM-hosted copy) — non-conforming load triggers (~50 MW swings, ~10 MW/min), 300 MW load-loss reinforcement criterion, Pst ≤0.8 / Plt ≤0.6, interharmonics at 25% of IEEE 519, PQ metering with ≥90-day retention. <a href="https://www.pjm.com/-/media/planning/plan-standards/private-dominion/facility-connection-requirements1.ashx">pjm.com</a></li>
  <li id="r-46">arXiv:2610.09060 (academic review) — reports a 23 Hz oscillation of up to 50 MW peak-to-peak at an ERCOT large load, Oct. 2024. Single secondary source. <a href="https://arxiv.org/pdf/2610.09060">arxiv.org</a></li>
  <li id="r-47">IEEE SA, P4200 "Standard for Electric Transmission and Distribution System Interconnection Functional, Performance, and Interoperability Requirements for Data Centers," PAR approved Jun. 4, 2026. <a href="https://standards.ieee.org/ieee/4200/12632/">standards.ieee.org</a></li>
  <li id="r-48">AEMO, rule change request ERC0455 "Operational integration and visibility of large inverter based loads," Jul. 21, 2026 (proposed) — ramp limits over short timeframes (no number), directions under NER 4.8.9, telemetry. <a href="https://www.aemc.gov.au/sites/default/files/2026-07/Operational%20integration%20and%20visibility%20of%20large%20inverter%20based%20loads%20rule%20change%20request%20(1).pdf">aemc.gov.au</a></li>
  <li id="r-49">ERCOT, "89th Legislative Session — ERCOT Status," May 2026 — SB 6 curtailment protocol and emergency threshold "Not Started"; ≥75 MW; ≥50% backup-generation provisions. <a href="https://www.ercot.com/files/docs/2025/09/15/89th-Legislative-Session-PPTX-ERCOT-Status-May-2026-Final.pdf">ercot.com</a></li>
  <li id="r-50">Utility Dive, "FERC approves SPP CHILLS large-load transmission service" — accepted Jun. 5, 2026; curtailable service for up to seven years. <a href="https://www.utilitydive.com/news/ferc-spp-chills-large-load-transmission-service/822211/">utilitydive.com</a></li>
  <li id="r-51">RTO Insider, CHILLS tag page — earlier SPP description of "up to five years." <a href="https://www.rtoinsider.com/tag/conditional-high-impact-large-load-service-chills">rtoinsider.com</a></li>
  <li id="r-52">NSW DCCEEW, consultation paper "Reforming electricity network connection and cost recovery arrangements for data centres in NSW," Aug. 2026 (proposed) — ≥15 MW; 25% reduction for up to 2 h; no diesel for flexibility; cites SA "up to 100%" direction power. <a href="https://www.energy.nsw.gov.au/sites/default/files/2026-08/202608-consultation-paper-reforming-electricity-network-data-centres.pdf">energy.nsw.gov.au</a></li>
  <li id="r-53">PJM Board letter, "Results of the CIFP Process — Large Load Additions," Jan. 16, 2026 — 50 MW definition; connect-and-manage; backup generation or curtailment "for a limited number of hours." <a href="https://www.pjm.com/-/media/DotCom/about-pjm/who-we-are/public-disclosures/2026/20260116-pjm-board-letter-re-results-of-the-cifp-process-large-load-additions.pdf">pjm.com</a></li>
  <li id="r-54">PJM Board decisional letter on CIFP Reliability Backstop Procurement and Connect and Manage, Jul. 27, 2026 — IRAS reductions prior to Pre-Emergency Load Management. <a href="https://www.pjm.com/-/media/DotCom/about-pjm/who-we-are/public-disclosures/2026/20260727-board-decisional-letter-on-cifp-reliability-backstop-procurement-and-connect-and-manage.pdf">pjm.com</a></li>
  <li id="r-55">CMS, "Spring 2026 update on further demand connection reform for data centres and other large energy users" — DESNZ considering mandatory minimum demand flexibility for very large users. <a href="https://cms.law/en/gbr/legal-updates/spring-2026-update-on-further-demand-connection-reform-for-data-centres-and-other-large-energy-users">cms.law</a></li>
  <li id="r-56">Calcalist (Ctech), Jul. 2026 — Israel: 140-day freeze on new data-center connection applications ≥8 MW; proposed short-notice peak disconnection by Noga. <a href="https://www.calcalistech.com/ctechnews/article/tvp6729tr">calcalistech.com</a></li>
  <li id="r-57">POWER Magazine, "Duke researchers: grid flexibility key to accommodate load growth," Feb. 19, 2025 — 76 / 98 / 126 GW at 0.25 / 0.5 / 1.0% curtailment; ~1.7–2.5 h events. <a href="https://www.powermag.com/duke-researchers-grid-flexibility-key-to-accommodate-load-growth">powermag.com</a></li>
  <li id="r-58">Utility Dive, "US grid headroom for flexible load" (Duke report coverage), Feb. 2025 — 85 / 177 / 366 curtailment hours per year. <a href="https://www.utilitydive.com/news/us-grid-headroom-flexible-load-data-center-ai-ev-duke-report/739767/">utilitydive.com</a></li>
  <li id="r-59">EPRI, DCFlex initiative summary, 2026 — UK test: load reductions up to 40% with sub-minute response; ~100 MW demonstration planned late 2026. <a href="https://restservice.epri.com/publicattachment/98143">restservice.epri.com</a></li>
  <li id="r-60">Indiana Utility Regulatory Commission, Order in Cause No. 46276 (I&amp;M / Google), Apr. 29, 2026 — PJM Emergency-qualifying DR program; third-party DR barred; quantities confidential. <a href="https://secure.in.gov/iurc/files/ord_46276_042926.pdf">secure.in.gov</a></li>
  <li id="r-61">AEP Ohio, Data Center Tariff (Schedule DCT) — 85% minimum demand, 36-month exit, BTM generation must be able to instantly curtail equal load. <a href="https://www.aepohio.com/company/about/rates/data-center-tariff">aepohio.com</a></li>
  <li id="r-62">Virginia State Corporation Commission, order in Dominion biennial review, Nov. 25, 2025 — GS-5 (≥25 MW) from Jan. 1, 2027: 85% of T&amp;D demand, 60% of generation demand. <a href="https://www.scc.virginia.gov/about-the-scc/newsreleases/release/scc-issues-order-on-dev-biennial-review-2025/scc-rules-in-dev-biennial-review-case.html">scc.virginia.gov</a></li>
  <li id="r-63">Georgia PSC media advisory, Jan. 23, 2025 — Georgia Power rule for ≥100 MW customers: contracts up to 15 years, minimum bills, PSC review. <a href="https://psc.ga.gov/site/assets/files/8617/media_advisory_data_centers_rule_1-23-2025.pdf">psc.ga.gov</a></li>
  <li id="r-64">Kansas Corporation Commission, news release, Nov. 6, 2025 — Evergy large-load power service: 80% minimum bill. <a href="https://www.kcc.ks.gov/news-11-6-25">kcc.ks.gov</a></li>
  <li id="r-65">The Edge Malaysia (Digital Edge), Dec. 29, 2025 – Jan. 4, 2026 — 85% of declared demand in years 1–4, 75% in years 5–6, RM8.50/kW shortfall penalty. <a href="https://theedgemalaysia.com/node/786977">theedgemalaysia.com</a></li>
  <li id="r-66">Cutrer Labs, "PUCT §25.194 large-load financial security," Sep. 2026 — secondary report of security at the greater of $50,000/MW or upgrade costs, effective Oct. 8, 2026. <a href="https://datacenters.cutrerlabs.com/intel/2026-09-puct-25194-large-load-financial-security/">datacenters.cutrerlabs.com</a></li>
  <li id="r-67">Taipei Times, Jul. 16, 2026 — Taipower suspension of new &gt;5 MW data centers north of Taoyuan remains; relaxation under consideration. <a href="https://www.taipeitimes.com/News/biz/archives/2026/07/16/2003860797">taipeitimes.com</a></li>
  <li id="r-68">energynote.kr, "Data center grid bottleneck" — Korea grid impact assessment for new loads ≥10 MW since Jun. 14, 2024. <a href="https://energynote.kr/en/posts/datacenter-grid-bottleneck/">energynote.kr</a></li>
  <li id="r-69">W.Media, Oct. 9, 2026 — Brazil PNAST first competitive process: 228 MW awarded against 451 MW of qualified data-center demand. <a href="https://w.media/?p=44199">w.media</a></li>
  <li id="r-70">TenneT, "Tijdsduurgebonden transportrecht (TDTR)" — full access at least 85% of the time, day-ahead notice (seen via search summary; page returned 403). <a href="https://www.tennet.eu/nl/de-elektriciteitsmarkt/aansluiten-op-het-nederlandse-hoogspanningsnet/tijdsduurgebonden-transportrecht-tdtr">tennet.eu</a></li>
  <li id="r-71">Herbert Smith Freehills Kramer, "From first come to first ready: Germany's new maturity-based grid connection process," 2026 — TSO maturity-based allocation from Apr. 1, 2026. <a href="https://www.hsfkramer.com/notes/energy/2026-posts/from-first-come-to-first-ready-germanys-new-maturity-based-grid-connection-process-for-bess-and-large-scale-consumers">hsfkramer.com</a></li>
  <li id="r-72">South Australia Technical Regulator, Guideline "Requirements for Data Centres," v1.02, Feb. 19, 2026 — ≥100 MW: fault ride-through evidence, ramp limits, cyclic-load strategy, emergency schemes (full numeric content not reviewed). <a href="https://www.energymining.sa.gov.au/__data/assets/pdf_file/0018/1403811/2026D023880-20260218-Attachment-1-Technical-Regulator-Guideline-Data-Centre-requirements-v1.02.pdf">energymining.sa.gov.au</a></li>
  <li id="r-73">Japan NRG Weekly, Oct. 13, 2026 — ANRE outline of anti-squatting rules for demand ≥30 MW from April 2027 (secondary; METI text not reviewed). <a href="https://static1.squarespace.com/static/5de0f5c004d2c03cb16a2aa0/t/6acc1b798aff5a56b0f489c2/1791761273120/Japan+NRG+Weekly+20261013.pdf">static1.squarespace.com</a></li>
  <li id="r-74">NDRC / NEA / MIIT / NDA, 国能发科技〔2026〕34号, Action Plan on AI–Energy Two-Way Empowerment, Apr. 8, 2026 — computing facilities as flexible load; grid-forming storage encouraged; standards for large-load computing facilities to be developed (no numeric obligations). <a href="https://www.nea.gov.cn/20260508/4dae97ca01d348e4871bb8654be34b3a/c.html">nea.gov.cn</a></li>
  <li id="r-75">Cenário Energia, "ONS resposta da demanda: 344 MW," Aug. 6, 2026 — Sep–Dec 2026 sandbox contracted 344 MW; industrial winners, no data centers. <a href="https://cenarioenergia.com.br/2026/08/06/ons-resposta-da-demanda-344-mw-leilao-sandbox/">cenarioenergia.com.br</a></li>
  <li id="r-76">Unicamp (FEE) course notes, "Fator de potência," Cap. 1 — Brazilian consumer PF reference 0.92 (older academic source). <a href="https://site.fee.unicamp.br/sites/default/files/uploads/antenor/pfp/Cap1.pdf">site.fee.unicamp.br</a></li>
  <li id="r-77">Greenberg Traurig, "Saudi Arabia's data centre expansion," Jan. 2026 — no data-centre demand-response mandate; would need SERA guidance. <a href="https://www.gtlaw.com/en/insights/2026/01/saudi-arabias-data-centre-expansion-regulatory-framework-and-strategic-considerations">gtlaw.com</a></li>
  <li id="r-78">The National, "TAQA and EWEC complete $980 million Al Dhafra power plant deal," Dec. 30, 2025 — ~1 GW gas plant under 24-year PPA for UAE data-centre supply. <a href="https://www.thenationalnews.com/business/energy/2025/12/30/taqa-and-ewec-complete-980-million-al-dhafra-power-plant-deal/">thenationalnews.com</a></li>
  <li id="r-79">PGE, "Fingrid KJV2026 grid requirements" — draft extends tiered requirements to demand from 1 MW; confirmation targeted early 2027 (secondary). <a href="https://www.pge.fi/insights/fingrid-kjv2026-grid-requirements/">pge.fi</a></li>
</ol>
</div>

<div class="disc">
  <em>Methodology &amp; caveats: This note synthesizes regulator, system-operator and utility documents, supplemented where marked by law-firm, trade-press and vendor summaries, with status as of October 18, 2026. The regulatory landscape is moving quickly; several items above (AEMC ERC0394, PJM Attachment D-2, NERC Project 2026-02, the CAISO straw proposal, Fingrid KJV2026) may change within weeks. Figures marked "reported," "via CAISO" or "vendor summary" were not verified against the issuing body's own text. Where sources conflict (for example, the February 2025 and July 2026 event sizes, ERCOT event counts, the NERC registration threshold, the SPP CHILLS term and Fingrid's recovery time), both values are given. GPU power-smoothing figures come from a single vendor-affiliated research paper and are directional. Figures were dropped where only unsupported secondary claims existed. This article is independent technical commentary for planning purposes. It is not legal advice, and not a substitute for the governing tariff, grid code or interconnection agreement, or for a project-specific interconnection study.</em>
</div>

<p class="cta"><em>Preparing a large-load interconnection package, or specifying UPS ride-through and BESS for an AI campus? <a href="/contact">Get in touch</a>.</em></p>
<p class="cta" style="padding-top:0"><em>Drybulb publishes deep technical writing on AI factory and data center engineering. Questions or topics you'd like to see covered? <a href="/contact">Get in touch</a>.</em></p>

</article>
</div>
</body>
</html>

